Class,Object,Field,Default,Minimum,Maximum,Type,Group
Site:Location,Building (01-01:31-12) (01-01:31-12),Latitude,53.43,48.087,58.773,Float,G001
Site:Location,Building (01-01:31-12) (01-01:31-12),Longitude,-6.25,-6.875,-5.625,Float,G002
Site:Location,Building (01-01:31-12) (01-01:31-12),Elevation,85,76.5,93.5,Float,G003
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,January Ground Temperature,18,16.2,19.8,Float,G004
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,February Ground Temperature,18,16.2,19.8,Float,G005
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,March Ground Temperature,18,16.2,19.8,Float,G006
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,April Ground Temperature,18,16.2,19.8,Float,G007
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,May Ground Temperature,18,16.2,19.8,Float,G008
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,June Ground Temperature,18,16.2,19.8,Float,G009
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,July Ground Temperature,18,16.2,19.8,Float,G010
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,August Ground Temperature,18,16.2,19.8,Float,G011
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,September Ground Temperature,18,16.2,19.8,Float,G012
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,October Ground Temperature,18,16.2,19.8,Float,G013
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,November Ground Temperature,18,16.2,19.8,Float,G014
Site:GroundTemperature:BuildingSurface,Site:GroundTemperature:BuildingSurface,December Ground Temperature,18,16.2,19.8,Float,G015
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,January Deep Ground Temperature,14,12.6,15.4,Float,G016
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,February Deep Ground Temperature,14,12.6,15.4,Float,G017
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,March Deep Ground Temperature,14,12.6,15.4,Float,G018
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,April Deep Ground Temperature,14,12.6,15.4,Float,G019
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,May Deep Ground Temperature,14,12.6,15.4,Float,G020
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,June Deep Ground Temperature,14,12.6,15.4,Float,G021
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,July Deep Ground Temperature,14,12.6,15.4,Float,G022
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,August Deep Ground Temperature,14,12.6,15.4,Float,G023
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,September Deep Ground Temperature,14,12.6,15.4,Float,G024
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,October Deep Ground Temperature,14,12.6,15.4,Float,G025
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,November Deep Ground Temperature,14,12.6,15.4,Float,G026
Site:GroundTemperature:Deep,Site:GroundTemperature:Deep,December Deep Ground Temperature,14,12.6,15.4,Float,G027
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,January Surface Ground Temperature,14,12.6,15.4,Float,G028
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,February Surface Ground Temperature,14,12.6,15.4,Float,G029
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,March Surface Ground Temperature,14,12.6,15.4,Float,G030
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,April Surface Ground Temperature,14,12.6,15.4,Float,G031
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,May Surface Ground Temperature,14,12.6,15.4,Float,G032
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,June Surface Ground Temperature,14,12.6,15.4,Float,G033
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,July Surface Ground Temperature,14,12.6,15.4,Float,G034
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,August Surface Ground Temperature,14,12.6,15.4,Float,G035
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,September Surface Ground Temperature,14,12.6,15.4,Float,G036
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,October Surface Ground Temperature,14,12.6,15.4,Float,G037
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,November Surface Ground Temperature,14,12.6,15.4,Float,G038
Site:GroundTemperature:Shallow,Site:GroundTemperature:Shallow,December Surface Ground Temperature,14,12.6,15.4,Float,G039
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,January Ground Temperature,5.34,4.806,5.874,Float,G040
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,February Ground Temperature,4.9,4.41,5.39,Float,G041
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,March Ground Temperature,5.68,5.112,6.248,Float,G042
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,April Ground Temperature,6.89,6.201,7.579,Float,G043
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,May Ground Temperature,10.07,9.063,11.077,Float,G044
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,June Ground Temperature,12.52,11.268,13.772,Float,G045
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,July Ground Temperature,14.17,12.753,15.587,Float,G046
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,August Ground Temperature,14.68,13.212,16.148,Float,G047
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,September Ground Temperature,13.82,12.438,15.202,Float,G048
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,October Ground Temperature,11.92,10.728,13.112,Float,G049
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,November Ground Temperature,9.37,8.433,10.307,Float,G050
Site:GroundTemperature:FCfactorMethod,Site:GroundTemperature:FCfactorMethod,December Ground Temperature,7.01,6.309,7.711,Float,G051
Site:GroundReflectance,Site:GroundReflectance,January Ground Reflectance,0.2,0.18,0.22,Float,G052
Site:GroundReflectance,Site:GroundReflectance,February Ground Reflectance,0.2,0.18,0.22,Float,G053
Site:GroundReflectance,Site:GroundReflectance,March Ground Reflectance,0.2,0.18,0.22,Float,G054
Site:GroundReflectance,Site:GroundReflectance,April Ground Reflectance,0.2,0.18,0.22,Float,G055
Site:GroundReflectance,Site:GroundReflectance,May Ground Reflectance,0.2,0.18,0.22,Float,G056
Site:GroundReflectance,Site:GroundReflectance,June Ground Reflectance,0.2,0.18,0.22,Float,G057
Site:GroundReflectance,Site:GroundReflectance,July Ground Reflectance,0.2,0.18,0.22,Float,G058
Site:GroundReflectance,Site:GroundReflectance,August Ground Reflectance,0.2,0.18,0.22,Float,G059
Site:GroundReflectance,Site:GroundReflectance,September Ground Reflectance,0.2,0.18,0.22,Float,G060
Site:GroundReflectance,Site:GroundReflectance,October Ground Reflectance,0.2,0.18,0.22,Float,G061
Site:GroundReflectance,Site:GroundReflectance,November Ground Reflectance,0.2,0.18,0.22,Float,G062
Site:GroundReflectance,Site:GroundReflectance,December Ground Reflectance,0.2,0.18,0.22,Float,G063
ProgramControl,ProgramControl,Number of Threads Allowed,1,0.9,1.1,Integer,G064
ConvergenceLimits,ConvergenceLimits,Minimum System Timestep,1,0.9,1.1,Integer,G065
ConvergenceLimits,ConvergenceLimits,Maximum HVAC Iterations,25,22.5,27.5,Integer,G066
Schedule:Day:Hourly,50,Hour 1,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 2,50,45,55,Float,G068
Schedule:Day:Hourly,50,Hour 3,50,45,55,Float,G069
Schedule:Day:Hourly,50,Hour 4,50,45,55,Float,G070
Schedule:Day:Hourly,50,Hour 5,50,45,55,Float,G071
Schedule:Day:Hourly,50,Hour 6,50,45,55,Float,G072
Schedule:Day:Hourly,50,Hour 7,50,45,55,Float,G073
Schedule:Day:Hourly,50,Hour 8,50,45,55,Float,G074
Schedule:Day:Hourly,50,Hour 9,50,45,55,Float,G075
Schedule:Day:Hourly,50,Hour 10,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 11,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 12,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 13,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 14,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 15,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 16,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 17,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 18,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 19,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 20,50,45,55,Float,G068
Schedule:Day:Hourly,50,Hour 21,50,45,55,Float,G067
Schedule:Day:Hourly,50,Hour 22,50,45,55,Float,G068
Schedule:Day:Hourly,50,Hour 23,50,45,55,Float,G068
Schedule:Day:Hourly,50,Hour 24,50,45,55,Float,G068
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 1,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 2,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 3,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 4,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 5,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 6,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 7,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 8,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 9,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 10,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 11,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 12,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 13,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 14,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 15,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 16,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 17,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 18,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 19,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 20,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 21,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 22,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 23,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Summer Control Type Day Sch,Hour 24,4,3.6,4.4,Float,G076
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 1,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 2,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 3,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 4,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 5,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 6,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 7,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 8,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 9,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 10,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 11,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 12,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 13,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 14,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 15,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 16,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 17,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 18,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 19,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 20,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 21,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 22,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 23,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Winter Control Type Day Sch,Hour 24,4,3.6,4.4,Float,G077
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 1,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 2,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 3,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 4,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 5,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 6,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 7,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 8,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 9,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 10,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 11,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 12,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 13,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 14,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 15,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 16,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 17,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 18,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 19,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 20,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 21,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 22,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 23,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Hour 24,2,1.8,2.2,Float,G078
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 1,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 2,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 3,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 4,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 5,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 6,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 7,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 8,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 9,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 10,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 11,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 12,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 13,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 14,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 15,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 16,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 17,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 18,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 19,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 20,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 21,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 22,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 23,1,0.9,1.1,Float,G079
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Hour 24,1,0.9,1.1,Float,G079
Material:NoMass,LinearBridgingLayer,Thermal Resistance,0.6267,0.56403,0.68937,Float,G080
Material:NoMass,LinearBridgingLayer,Thermal Absorptance,0.01,0.009,0.011,Float,G081
Material:NoMass,LinearBridgingLayer,Solar Absorptance,0.01,0.009,0.011,Float,G082
Material:NoMass,LinearBridgingLayer,Visible Absorptance,0.01,0.009,0.011,Float,G083
Schedule:Day:List,1,Minutes per Item,60,54,60,Integer,G084
Schedule:Day:List,1_-50_12_20,Minutes per Item,60,54,60,Integer,G085
Schedule:Day:List,1_0_1_1,Minutes per Item,60,54,60,Integer,G086
Schedule:Day:List,1_-50_10_19,Minutes per Item,60,54,60,Integer,G087
Schedule:Day:List,1_-50_12_23,Minutes per Item,60,54,60,Integer,G088
WindowMaterial:Gas,1001,Thickness,0.006,0.0054,0.0066,Float,G089
WindowMaterial:Gas,Half thickness 1001,Thickness,0.003,0.0027,0.0033,Float,G090
WindowMaterial:Glazing,2,Thickness,0.003,0.0027,0.0033,Float,G091
WindowMaterial:Glazing,2,Solar Transmittance at Normal Incidence,0.837,0.7533,0.9207,Float,G092
WindowMaterial:Glazing,2,Front Side Solar Reflectance at Normal Incidence,0.075,0.0675,0.0825,Float,G093
WindowMaterial:Glazing,2,Back Side Solar Reflectance at Normal Incidence,0.075,0.0675,0.0825,Float,G094
WindowMaterial:Glazing,2,Visible Transmittance at Normal Incidence,0.898,0.8082,0.9878,Float,G095
WindowMaterial:Glazing,2,Front Side Visible Reflectance at Normal Incidence,0.081,0.0729,0.0891,Float,G096
WindowMaterial:Glazing,2,Back Side Visible Reflectance at Normal Incidence,0.081,0.0729,0.0891,Float,G097
WindowMaterial:Glazing,2,Front Side Infrared Hemispherical Emissivity,0.84,0.756,0.924,Float,G098
WindowMaterial:Glazing,2,Back Side Infrared Hemispherical Emissivity,0.84,0.756,0.924,Float,G099
WindowMaterial:Glazing,2,Conductivity,0.9,0.81,0.99,Float,G100
WindowMaterial:Glazing,2,Dirt Correction Factor for Solar and Visible Transmittance,1,0.9,1,Float,G101
Material,Floor/Roof Screed_0.05,Thickness,0.05,0.045,0.055,Float,G102
Material,Floor/Roof Screed_0.05,Conductivity,0.41,0.369,0.451,Float,G103
Material,Floor/Roof Screed_0.05,Density,1200,1080,1320,Float,G104
Material,Floor/Roof Screed_0.05,Specific Heat,840,756,924,Float,G105
Material,Floor/Roof Screed_0.05,Thermal Absorptance,0.9,0.81,0.99,Float,G106
Material,Floor/Roof Screed_0.05,Solar Absorptance,0.73,0.657,0.803,Float,G107
Material,Floor/Roof Screed_0.05,Visible Absorptance,0.73,0.657,0.803,Float,G108
Material,Cast Concrete_0.15,Thickness,0.15,0.135,0.165,Float,G109
Material,Cast Concrete_0.15,Conductivity,1.13,1.017,1.243,Float,G110
Material,Cast Concrete_0.15,Density,2000,1800,2200,Float,G111
Material,Cast Concrete_0.15,Specific Heat,1000,900,1100,Float,G112
Material,Cast Concrete_0.15,Thermal Absorptance,0.9,0.81,0.99,Float,G113
Material,Cast Concrete_0.15,Solar Absorptance,0.6,0.54,0.66,Float,G114
Material,Cast Concrete_0.15,Visible Absorptance,0.6,0.54,0.66,Float,G115
Material,Cast Concrete (Dense)_0.1,Thickness,0.1,0.09,0.11,Float,G116
Material,Cast Concrete (Dense)_0.1,Conductivity,1.4,1.26,1.54,Float,G117
Material,Cast Concrete (Dense)_0.1,Density,2100,1890,2310,Float,G118
Material,Cast Concrete (Dense)_0.1,Specific Heat,840,756,924,Float,G119
Material,Cast Concrete (Dense)_0.1,Thermal Absorptance,0.9,0.81,0.99,Float,G120
Material,Cast Concrete (Dense)_0.1,Solar Absorptance,0.6,0.54,0.66,Float,G121
Material,Cast Concrete (Dense)_0.1,Visible Absorptance,0.6,0.54,0.66,Float,G122
Material,Chipboard_0.013,Thickness,0.013,0.0117,0.0143,Float,G123
Material,Chipboard_0.013,Conductivity,0.15,0.135,0.165,Float,G124
Material,Chipboard_0.013,Density,800,720,880,Float,G125
Material,Chipboard_0.013,Specific Heat,2093,1883.7,2302.3,Float,G126
Material,Chipboard_0.013,Thermal Absorptance,0.9,0.81,0.99,Float,G127
Material,Chipboard_0.013,Solar Absorptance,0.78,0.702,0.858,Float,G128
Material,Chipboard_0.013,Visible Absorptance,0.78,0.702,0.858,Float,G129
Material,Cast Concrete_0.2,Thickness,0.2,0.18,0.22,Float,G130
Material,Cast Concrete_0.2,Conductivity,1.13,1.017,1.243,Float,G131
Material,Cast Concrete_0.2,Density,2000,1800,2200,Float,G132
Material,Cast Concrete_0.2,Specific Heat,1000,900,1100,Float,G133
Material,Cast Concrete_0.2,Thermal Absorptance,0.9,0.81,0.99,Float,G134
Material,Cast Concrete_0.2,Solar Absorptance,0.6,0.54,0.66,Float,G135
Material,Cast Concrete_0.2,Visible Absorptance,0.6,0.54,0.66,Float,G136
Material,Standard insulation_0.0096,Thickness,0.0096,0.00864,0.01056,Float,G137
Material,Standard insulation_0.0096,Conductivity,0.04,0.036,0.044,Float,G138
Material,Standard insulation_0.0096,Density,12,10.8,13.2,Float,G139
Material,Standard insulation_0.0096,Specific Heat,840,756,924,Float,G140
Material,Standard insulation_0.0096,Thermal Absorptance,0.9,0.81,0.99,Float,G141
Material,Standard insulation_0.0096,Solar Absorptance,0.7,0.63,0.77,Float,G142
Material,Standard insulation_0.0096,Visible Absorptance,0.7,0.63,0.77,Float,G143
Material,Painted Oak_0.042,Thickness,0.042,0.0378,0.0462,Float,G144
Material,Painted Oak_0.042,Conductivity,0.19,0.171,0.209,Float,G145
Material,Painted Oak_0.042,Density,700,630,770,Float,G146
Material,Painted Oak_0.042,Specific Heat,2390,2151,2629,Float,G147
Material,Painted Oak_0.042,Thermal Absorptance,0.9,0.81,0.99,Float,G148
Material,Painted Oak_0.042,Solar Absorptance,0.5,0.45,0.55,Float,G149
Material,Painted Oak_0.042,Visible Absorptance,0.5,0.45,0.55,Float,G150
Material,External Rendering_0.025,Thickness,0.025,0.0225,0.0275,Float,G151
Material,External Rendering_0.025,Conductivity,0.5,0.45,0.55,Float,G152
Material,External Rendering_0.025,Density,1300,1170,1430,Float,G153
Material,External Rendering_0.025,Specific Heat,1000,900,1100,Float,G154
Material,External Rendering_0.025,Thermal Absorptance,0.9,0.81,0.99,Float,G155
Material,External Rendering_0.025,Solar Absorptance,0.7,0.63,0.77,Float,G156
Material,External Rendering_0.025,Visible Absorptance,0.7,0.63,0.77,Float,G157
Material,MW Stone Wool (rolls)_0.1439,Thickness,0.1439,0.12951,0.15829,Float,G158
Material,MW Stone Wool (rolls)_0.1439,Conductivity,0.04,0.036,0.044,Float,G159
Material,MW Stone Wool (rolls)_0.1439,Density,30,27,33,Float,G160
Material,MW Stone Wool (rolls)_0.1439,Specific Heat,840,756,924,Float,G161
Material,MW Stone Wool (rolls)_0.1439,Thermal Absorptance,0.9,0.81,0.99,Float,G162
Material,MW Stone Wool (rolls)_0.1439,Solar Absorptance,0.6,0.54,0.66,Float,G163
Material,MW Stone Wool (rolls)_0.1439,Visible Absorptance,0.6,0.54,0.66,Float,G164
Material,Standard insulation_0.0159,Thickness,0.0159,0.01431,0.01749,Float,G165
Material,Standard insulation_0.0159,Conductivity,0.04,0.036,0.044,Float,G166
Material,Standard insulation_0.0159,Density,12,10.8,13.2,Float,G167
Material,Standard insulation_0.0159,Specific Heat,840,756,924,Float,G168
Material,Standard insulation_0.0159,Thermal Absorptance,0.9,0.81,0.99,Float,G169
Material,Standard insulation_0.0159,Solar Absorptance,0.7,0.63,0.77,Float,G170
Material,Standard insulation_0.0159,Visible Absorptance,0.7,0.63,0.77,Float,G171
Material,XPS Extruded Polystyrene  - CO2 Blowing_0.03,Thickness,0.03,0.027,0.033,Float,G172
Material,XPS Extruded Polystyrene  - CO2 Blowing_0.03,Conductivity,0.034,0.0306,0.0374,Float,G173
Material,XPS Extruded Polystyrene  - CO2 Blowing_0.03,Density,35,31.5,38.5,Float,G174
Material,XPS Extruded Polystyrene  - CO2 Blowing_0.03,Specific Heat,1400,1260,1540,Float,G175
Material,XPS Extruded Polystyrene  - CO2 Blowing_0.03,Thermal Absorptance,0.9,0.81,0.99,Float,G176
Material,XPS Extruded Polystyrene  - CO2 Blowing_0.03,Solar Absorptance,0.6,0.54,0.66,Float,G177
Material,XPS Extruded Polystyrene  - CO2 Blowing_0.03,Visible Absorptance,0.6,0.54,0.66,Float,G178
Material,Plywood (Heavyweight)_0.006,Thickness,0.006,0.0054,0.0066,Float,G179
Material,Plywood (Heavyweight)_0.006,Conductivity,0.15,0.135,0.165,Float,G180
Material,Plywood (Heavyweight)_0.006,Density,700,630,770,Float,G181
Material,Plywood (Heavyweight)_0.006,Specific Heat,1420,1278,1562,Float,G182
Material,Plywood (Heavyweight)_0.006,Thermal Absorptance,0.9,0.81,0.99,Float,G183
Material,Plywood (Heavyweight)_0.006,Solar Absorptance,0.78,0.702,0.858,Float,G184
Material,Plywood (Heavyweight)_0.006,Visible Absorptance,0.78,0.702,0.858,Float,G185
Material:NoMass,19_RVAL_2,Thermal Resistance,0.15,0.135,0.165,Float,G186
Material:NoMass,19_RVAL_2,Thermal Absorptance,0.9,0.81,0.99,Float,G187
Material:NoMass,19_RVAL_2,Solar Absorptance,0.7,0.63,0.77,Float,G188
Material:NoMass,19_RVAL_2,Visible Absorptance,0.7,0.63,0.77,Float,G189
Material:NoMass,20_RVAL_2,Thermal Resistance,0.15,0.135,0.165,Float,G190
Material:NoMass,20_RVAL_2,Thermal Absorptance,0.9,0.81,0.99,Float,G191
Material:NoMass,20_RVAL_2,Solar Absorptance,0.7,0.63,0.77,Float,G192
Material:NoMass,20_RVAL_2,Visible Absorptance,0.7,0.63,0.77,Float,G193
HeatBalanceAlgorithm,HeatBalanceAlgorithm,Surface Temperature Upper Limit,2000,1800,2200,Float,G194
ShadowCalculation,ShadowCalculation,Calculation Frequency,20,18,22,Integer,G195
ShadowCalculation,ShadowCalculation,Maximum Figures in Shadow Overlap Calculations,15000,13500,16500,Integer,G196
ZoneCapacitanceMultiplier:ResearchSpecial,ZoneCapacitanceMultiplier:ResearchSpecial,Temperature Capacity Multiplier,1,0.9,1.1,Float,G197
ZoneCapacitanceMultiplier:ResearchSpecial,ZoneCapacitanceMultiplier:ResearchSpecial,Humidity Capacity Multiplier,1,0.9,1.1,Float,G198
ZoneCapacitanceMultiplier:ResearchSpecial,ZoneCapacitanceMultiplier:ResearchSpecial,Carbon Dioxide Capacity Multiplier,1,0.9,1.1,Float,G199
ZoneCapacitanceMultiplier:ResearchSpecial,ZoneCapacitanceMultiplier:ResearchSpecial,Generic Contaminant Capacity Multiplier,1,0.9,1.1,Float,G200
Building,Building,Loads Convergence Tolerance Value,0.04,0.036,0.044,Float,G201
Building,Building,Temperature Convergence Tolerance Value,0.4,0.36,0.44,Float,G202
Building,Building,Maximum Number of Warmup Days,25,22.5,27.5,Integer,G203
Building,Building,Minimum Number of Warmup Days,6,5.4,6.6,Integer,G204
Zone,Level1:Zone14,Type,1,1,1,Integer,G205
Zone,Level1:Zone14,Multiplier,1,1,1.1,Integer,G206
Zone,Level1:Zone14,Volume,569.7059,512.73531,626.67649,Float,G207
Zone,Level1:Zone14,Floor Area,159.4182,143.47638,175.36002,Float,G208
People,People Level1:Zone14,Number of People,18.70506875,16.83456187,20.57557562,Float,G209
People,People Level1:Zone14,Fraction Radiant,0.3,0.27,0.33,Float,G210
People,People Level1:Zone14,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone14 General lighting,Lighting Level,797.091,717.3819,876.8001,Float,G212
Lights,Level1:Zone14 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone14 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone14 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone14 Equipment 1,Design Level,294.9237,265.43133,324.41607,Float,G216
ElectricEquipment,Level1:Zone14 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
Daylighting:Controls,Level1:Zone14,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone14,X-Coordinate of First Reference Point,58.054,52.2486,63.8594,Float,G219
Daylighting:Controls,Level1:Zone14,Y-Coordinate of First Reference Point,79.848,71.8632,87.8328,Float,G219
Daylighting:Controls,Level1:Zone14,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone14,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone14,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level1:Zone14,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone14,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone14,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone14,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone14,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone14,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone14 Infiltration,Design Flow Rate,0.036398,0.0327582,0.0400378,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone14 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone1,Type,1,1,1,Integer,G230
Zone,Level1:Zone1,Multiplier,1,1,1.1,Integer,G206
Zone,Level1:Zone1,Volume,12.7566,11.48094,14.03226,Float,G231
Zone,Level1:Zone1,Floor Area,3.6447,3.28023,4.00917,Float,G208
People,People Level1:Zone1,Number of People,0.427644799,0.384880319,0.470409279,Float,G209
People,People Level1:Zone1,Fraction Radiant,0.3,0.27,0.33,Float,G210
People,People Level1:Zone1,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone1 General lighting,Lighting Level,18.2235,16.40115,20.04585,Float,G212
Lights,Level1:Zone1 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone1 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone1 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone1 Equipment 1,Design Level,6.7427,6.06843,7.41697,Float,G216
ElectricEquipment,Level1:Zone1 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
Daylighting:Controls,Level1:Zone1,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone1,X-Coordinate of First Reference Point,55.626,50.0634,61.1886,Float,G219
Daylighting:Controls,Level1:Zone1,Y-Coordinate of First Reference Point,74.739,67.2651,82.2129,Float,G219
Daylighting:Controls,Level1:Zone1,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone1,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone1,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level1:Zone1,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone1,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone1,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone1,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone1,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone1,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone1 Infiltration,Design Flow Rate,0.000815,0.0007335,0.0008965,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone1 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone6,Type,1,1,1,Integer,G232
Zone,Level1:Zone6,Multiplier,1,1,1.1,Integer,G233
Zone,Level1:Zone6,Volume,131.1714,118.05426,144.28854,Float,G234
Zone,Level1:Zone6,Floor Area,37.4775,33.72975,41.22525,Float,G235
People,People Level1:Zone6,Number of People,4.1600025,3.74400225,4.57600275,Float,G236
People,People Level1:Zone6,Fraction Radiant,0.3,0.27,0.33,Float,G237
People,People Level1:Zone6,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone6 General lighting,Lighting Level,749.55,674.595,824.505,Float,G238
Lights,Level1:Zone6 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone6 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone6 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone6 Computing gain 1,Design Level,224.865,202.3785,247.3515,Float,G239
ElectricEquipment,Level1:Zone6 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G240
ElectricEquipment,Level1:Zone6 Equipment 2,Design Level,224.865,202.3785,247.3515,Float,G241
ElectricEquipment,Level1:Zone6 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G242
WaterUse:Equipment,DHW Level1:Zone6,Peak Flow Rate,2.31E-07,2.08E-07,2.54E-07,Float,G243
Daylighting:Controls,Level1:Zone6,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone6,X-Coordinate of First Reference Point,66.198,59.5782,72.8178,Float,G219
Daylighting:Controls,Level1:Zone6,Y-Coordinate of First Reference Point,73.955,66.5595,81.3505,Float,G219
Daylighting:Controls,Level1:Zone6,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone6,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone6,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1:Zone6,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone6,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone6,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone6,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone6,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone6,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone6 Infiltration,Design Flow Rate,0.00838,0.007542,0.009218,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone6 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone3,Type,1,1,1,Integer,G244
Zone,Level1:Zone3,Multiplier,1,1,1.1,Integer,G245
Zone,Level1:Zone3,Volume,38.276,34.4484,42.1036,Float,G246
Zone,Level1:Zone3,Floor Area,10.936,9.8424,12.0296,Float,G247
People,People Level1:Zone3,Number of People,1.213896,1.0925064,1.3352856,Float,G248
People,People Level1:Zone3,Fraction Radiant,0.3,0.27,0.33,Float,G249
People,People Level1:Zone3,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone3 General lighting,Lighting Level,218.72,196.848,240.592,Float,G250
Lights,Level1:Zone3 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone3 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone3 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone3 Computing gain 1,Design Level,65.616,59.0544,72.1776,Float,G239
ElectricEquipment,Level1:Zone3 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G240
ElectricEquipment,Level1:Zone3 Equipment 2,Design Level,65.616,59.0544,72.1776,Float,G241
ElectricEquipment,Level1:Zone3 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G242
WaterUse:Equipment,DHW Level1:Zone3,Peak Flow Rate,6.75E-08,6.08E-08,7.43E-08,Float,G251
Daylighting:Controls,Level1:Zone3,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone3,X-Coordinate of First Reference Point,63.309,56.9781,69.6399,Float,G219
Daylighting:Controls,Level1:Zone3,Y-Coordinate of First Reference Point,68.691,61.8219,75.5601,Float,G219
Daylighting:Controls,Level1:Zone3,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone3,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone3,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1:Zone3,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone3,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone3,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone3,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone3,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone3,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone3 Infiltration,Design Flow Rate,0.002445,0.0022005,0.0026895,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone3 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone2,Type,1,1,1,Integer,G252
Zone,Level1:Zone2,Multiplier,1,1,1.1,Integer,G253
Zone,Level1:Zone2,Volume,32.7656,29.48904,36.04216,Float,G254
Zone,Level1:Zone2,Floor Area,9.3616,8.42544,10.29776,Float,G255
People,People Level1:Zone2,Number of People,1.0391376,0.93522384,1.14305136,Float,G256
People,People Level1:Zone2,Fraction Radiant,0.3,0.27,0.33,Float,G257
People,People Level1:Zone2,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone2 General lighting,Lighting Level,187.232,168.5088,205.9552,Float,G258
Lights,Level1:Zone2 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone2 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone2 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone2 Computing gain 1,Design Level,56.1696,50.55264,61.78656,Float,G239
ElectricEquipment,Level1:Zone2 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G240
ElectricEquipment,Level1:Zone2 Equipment 2,Design Level,56.1696,50.55264,61.78656,Float,G241
ElectricEquipment,Level1:Zone2 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G242
WaterUse:Equipment,DHW Level1:Zone2,Peak Flow Rate,5.78E-08,5.20E-08,6.36E-08,Float,G259
Daylighting:Controls,Level1:Zone2,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone2,X-Coordinate of First Reference Point,63.505,57.1545,69.8555,Float,G219
Daylighting:Controls,Level1:Zone2,Y-Coordinate of First Reference Point,76.215,68.5935,83.8365,Float,G219
Daylighting:Controls,Level1:Zone2,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone2,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone2,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1:Zone2,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone2,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone2,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone2,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone2,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone2,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone2 Infiltration,Design Flow Rate,0.002093,0.0018837,0.0023023,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone2 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone4,Type,1,1,1,Integer,G260
Zone,Level1:Zone4,Multiplier,1,1,1.1,Integer,G206
Zone,Level1:Zone4,Volume,55.9415,50.34735,61.53565,Float,G261
Zone,Level1:Zone4,Floor Area,15.9833,14.38497,17.58163,Float,G208
People,People Level1:Zone4,Number of People,1.7741463,1.59673167,1.95156093,Float,G209
People,People Level1:Zone4,Fraction Radiant,0.3,0.27,0.33,Float,G210
People,People Level1:Zone4,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone4 General lighting,Lighting Level,319.666,287.6994,351.6326,Float,G212
Lights,Level1:Zone4 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone4 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone4 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone4 Computing gain 1,Design Level,95.8998,86.30982,105.48978,Float,G239
ElectricEquipment,Level1:Zone4 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G240
ElectricEquipment,Level1:Zone4 Equipment 2,Design Level,95.8998,86.30982,105.48978,Float,G241
ElectricEquipment,Level1:Zone4 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G242
WaterUse:Equipment,DHW Level1:Zone4,Peak Flow Rate,9.87E-08,8.88E-08,1.09E-07,Float,G262
Daylighting:Controls,Level1:Zone4,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone4,X-Coordinate of First Reference Point,60.954,54.8586,67.0494,Float,G219
Daylighting:Controls,Level1:Zone4,Y-Coordinate of First Reference Point,72.166,64.9494,79.3826,Float,G219
Daylighting:Controls,Level1:Zone4,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone4,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone4,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1:Zone4,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone4,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone4,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone4,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone4,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone4,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone4 Infiltration,Design Flow Rate,0.003574,0.0032166,0.0039314,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone4 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone5,Type,1,1,1,Integer,G263
Zone,Level1:Zone5,Multiplier,1,1,1.1,Integer,G264
Zone,Level1:Zone5,Volume,22.9086,20.61774,25.19946,Float,G265
Zone,Level1:Zone5,Floor Area,6.5453,5.89077,7.19983,Float,G266
People,People Level1:Zone5,Number of People,0.7265283,0.65387547,0.79918113,Float,G267
People,People Level1:Zone5,Fraction Radiant,0.3,0.27,0.33,Float,G268
People,People Level1:Zone5,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone5 General lighting,Lighting Level,130.906,117.8154,143.9966,Float,G269
Lights,Level1:Zone5 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone5 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone5 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone5 Computing gain 1,Design Level,39.2718,35.34462,43.19898,Float,G239
ElectricEquipment,Level1:Zone5 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G240
ElectricEquipment,Level1:Zone5 Equipment 2,Design Level,39.2718,35.34462,43.19898,Float,G241
ElectricEquipment,Level1:Zone5 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G242
WaterUse:Equipment,DHW Level1:Zone5,Peak Flow Rate,4.04E-08,3.64E-08,4.44E-08,Float,G270
Daylighting:Controls,Level1:Zone5,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone5,X-Coordinate of First Reference Point,61.882,55.6938,68.0702,Float,G219
Daylighting:Controls,Level1:Zone5,Y-Coordinate of First Reference Point,90.503,81.4527,99.5533,Float,G219
Daylighting:Controls,Level1:Zone5,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone5,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone5,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1:Zone5,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone5,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone5,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone5,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone5,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone5,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone5 Infiltration,Design Flow Rate,0.001464,0.0013176,0.0016104,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone5 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone10,Type,1,1,1,Integer,G271
Zone,Level1:Zone10,Multiplier,1,1,1.1,Integer,G206
Zone,Level1:Zone10,Volume,49.8816,44.89344,54.86976,Float,G272
Zone,Level1:Zone10,Floor Area,14.2519,12.82671,15.67709,Float,G208
People,People Level1:Zone10,Fraction Radiant,0.3,0.27,0.33,Float,G210
People,People Level1:Zone10,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone10 General lighting,Lighting Level,106.8893,96.20037,117.57823,Float,G212
Lights,Level1:Zone10 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone10 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone10 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
Daylighting:Controls,Level1:Zone10,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone10,X-Coordinate of First Reference Point,58.528,52.6752,64.3808,Float,G219
Daylighting:Controls,Level1:Zone10,Y-Coordinate of First Reference Point,88.155,79.3395,96.9705,Float,G219
Daylighting:Controls,Level1:Zone10,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone10,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone10,Illuminance Setpoint at First Reference Point,150,135,165,Float,G221
Daylighting:Controls,Level1:Zone10,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone10,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone10,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone10,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone10,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone10,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone10 Infiltration,Design Flow Rate,0.003187,0.0028683,0.0035057,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone10 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone7,Type,1,1,1,Integer,G273
Zone,Level1:Zone7,Multiplier,1,1,1.1,Integer,G274
Zone,Level1:Zone7,Volume,1507.1243,1356.41187,1657.83673,Float,G275
Zone,Level1:Zone7,Floor Area,411.9552,370.75968,453.15072,Float,G276
People,People Level1:Zone7,Number of People,48.33607666,43.502469,53.16968433,Float,G277
People,People Level1:Zone7,Fraction Radiant,0.3,0.27,0.33,Float,G278
People,People Level1:Zone7,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone7 General lighting,Lighting Level,2059.776,1853.7984,2265.7536,Float,G279
Lights,Level1:Zone7 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone7 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone7 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
