Class,Object,Field,Default,Minimum,Maximum,Type,Group
ElectricEquipment,Level1:Zone7 Equipment 1,Design Level,762.1171,685.90539,838.32881,Float,G216
ElectricEquipment,Level1:Zone7 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
Daylighting:Controls,Level1:Zone7,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone7,X-Coordinate of First Reference Point,56.929,51.2361,62.6219,Float,G219
Daylighting:Controls,Level1:Zone7,Y-Coordinate of First Reference Point,94.512,85.0608,103.9632,Float,G219
Daylighting:Controls,Level1:Zone7,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone7,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone7,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level1:Zone7,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone7,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone7,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone7,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone7,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone7,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone7 Infiltration,Design Flow Rate,0.096288,0.0866592,0.1059168,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone7 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone9,Type,1,1,1,Integer,G280
Zone,Level1:Zone9,Multiplier,1,1,1.1,Integer,G281
Zone,Level1:Zone9,Volume,38.8361,34.95249,42.71971,Float,G282
Zone,Level1:Zone9,Floor Area,11.096,9.9864,12.2056,Float,G283
People,People Level1:Zone9,Number of People,1.301930663,1.171737597,1.432123729,Float,G284
People,People Level1:Zone9,Fraction Radiant,0.3,0.27,0.33,Float,G285
People,People Level1:Zone9,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone9 General lighting,Lighting Level,55.48,49.932,61.028,Float,G286
Lights,Level1:Zone9 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone9 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone9 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone9 Equipment 1,Design Level,20.5276,18.47484,22.58036,Float,G216
ElectricEquipment,Level1:Zone9 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
Daylighting:Controls,Level1:Zone9,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone9,X-Coordinate of First Reference Point,54.434,48.9906,59.8774,Float,G219
Daylighting:Controls,Level1:Zone9,Y-Coordinate of First Reference Point,87.635,78.8715,96.3985,Float,G219
Daylighting:Controls,Level1:Zone9,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone9,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone9,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level1:Zone9,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone9,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone9,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone9,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone9,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone9,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone9 Infiltration,Design Flow Rate,0.002481,0.0022329,0.0027291,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone9 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone15,Type,1,1,1,Integer,G287
Zone,Level1:Zone15,Multiplier,1,1,1.1,Integer,G206
Zone,Level1:Zone15,Volume,280.9973,252.89757,309.09703,Float,G288
Zone,Level1:Zone15,Floor Area,80.285,72.2565,88.3135,Float,G208
People,People Level1:Zone15,Number of People,8.911635,8.0204715,9.8027985,Float,G209
People,People Level1:Zone15,Fraction Radiant,0.3,0.27,0.33,Float,G210
People,People Level1:Zone15,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone15 General lighting,Lighting Level,1605.7,1445.13,1766.27,Float,G212
Lights,Level1:Zone15 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone15 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone15 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone15 Computing gain 1,Design Level,481.71,433.539,529.881,Float,G239
ElectricEquipment,Level1:Zone15 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G240
ElectricEquipment,Level1:Zone15 Equipment 2,Design Level,481.71,433.539,529.881,Float,G241
ElectricEquipment,Level1:Zone15 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G242
WaterUse:Equipment,DHW Level1:Zone15,Peak Flow Rate,4.96E-07,4.46E-07,5.45E-07,Float,G270
Daylighting:Controls,Level1:Zone15,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone15,X-Coordinate of First Reference Point,49.465,44.5185,54.4115,Float,G219
Daylighting:Controls,Level1:Zone15,Y-Coordinate of First Reference Point,84.442,75.9978,92.8862,Float,G219
Daylighting:Controls,Level1:Zone15,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone15,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone15,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1:Zone15,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone15,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone15,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone15,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone15,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone15,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone15 Infiltration,Design Flow Rate,0.017953,0.0161577,0.0197483,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone15 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1:Zone11,Type,1,1,1,Integer,G289
Zone,Level1:Zone11,Multiplier,1,1,1.1,Integer,G206
Zone,Level1:Zone11,Volume,31.685,28.5165,34.8535,Float,G290
Zone,Level1:Zone11,Floor Area,9.0529,8.14761,9.95819,Float,G208
People,People Level1:Zone11,Number of People,1.0048719,0.90438471,1.10535909,Float,G209
People,People Level1:Zone11,Fraction Radiant,0.3,0.27,0.33,Float,G210
People,People Level1:Zone11,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1:Zone11 General lighting,Lighting Level,181.058,162.9522,199.1638,Float,G212
Lights,Level1:Zone11 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1:Zone11 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1:Zone11 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1:Zone11 Computing gain 1,Design Level,54.3174,48.88566,59.74914,Float,G239
ElectricEquipment,Level1:Zone11 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G240
ElectricEquipment,Level1:Zone11 Equipment 2,Design Level,54.3174,48.88566,59.74914,Float,G241
ElectricEquipment,Level1:Zone11 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G242
WaterUse:Equipment,DHW Level1:Zone11,Peak Flow Rate,5.59E-08,5.03E-08,6.15E-08,Float,G291
Daylighting:Controls,Level1:Zone11,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1:Zone11,X-Coordinate of First Reference Point,52.813,47.5317,58.0943,Float,G219
Daylighting:Controls,Level1:Zone11,Y-Coordinate of First Reference Point,92.024,82.8216,101.2264,Float,G219
Daylighting:Controls,Level1:Zone11,Z-Coordinate of First Reference Point,0.8,0.72,0.88,Float,G219
Daylighting:Controls,Level1:Zone11,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1:Zone11,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1:Zone11,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1:Zone11,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1:Zone11,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1:Zone11,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1:Zone11,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1:Zone11,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1:Zone11 Infiltration,Design Flow Rate,0.002024,0.0018216,0.0022264,Float,G228
ZoneInfiltration:DesignFlowRate,Level1:Zone11 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone1,Type,1,1,1,Integer,G292
Zone,Level1Z1:Zone1,Multiplier,1,1,1.1,Integer,G293
Zone,Level1Z1:Zone1,Volume,152.3114,137.08026,167.54254,Float,G294
Zone,Level1Z1:Zone1,Floor Area,44.7975,40.31775,49.27725,Float,G295
People,People Level1Z1:Zone1,Number of People,4.9725225,4.47527025,5.46977475,Float,G296
People,People Level1Z1:Zone1,Fraction Radiant,0.3,0.27,0.33,Float,G297
People,People Level1Z1:Zone1,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone1 General lighting,Lighting Level,895.95,806.355,985.545,Float,G298
Lights,Level1Z1:Zone1 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone1 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone1 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone1 Computing gain 1,Design Level,268.785,241.9065,295.6635,Float,G299
ElectricEquipment,Level1Z1:Zone1 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G300
ElectricEquipment,Level1Z1:Zone1 Equipment 2,Design Level,268.785,241.9065,295.6635,Float,G301
ElectricEquipment,Level1Z1:Zone1 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G302
WaterUse:Equipment,DHW Level1Z1:Zone1,Peak Flow Rate,2.77E-07,2.49E-07,3.04E-07,Float,G303
Daylighting:Controls,Level1Z1:Zone1,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone1,X-Coordinate of First Reference Point,99.179,89.2611,109.0969,Float,G219
Daylighting:Controls,Level1Z1:Zone1,Y-Coordinate of First Reference Point,101.382,91.2438,111.5202,Float,G219
Daylighting:Controls,Level1Z1:Zone1,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone1,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone1,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone1,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone1,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone1,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone1,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone1,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone1,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone1 Infiltration,Design Flow Rate,0.009731,0.0087579,0.0107041,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone1 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone4,Type,1,1,1,Integer,G304
Zone,Level1Z1:Zone4,Multiplier,1,1,1.1,Integer,G305
Zone,Level1Z1:Zone4,Volume,39.8358,35.85222,43.81938,Float,G306
Zone,Level1Z1:Zone4,Floor Area,11.7164,10.54476,12.88804,Float,G307
People,People Level1Z1:Zone4,Number of People,1.3005204,1.17046836,1.43057244,Float,G308
People,People Level1Z1:Zone4,Fraction Radiant,0.3,0.27,0.33,Float,G309
People,People Level1Z1:Zone4,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone4 General lighting,Lighting Level,234.328,210.8952,257.7608,Float,G298
Lights,Level1Z1:Zone4 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone4 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone4 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone4 Computing gain 1,Design Level,70.2984,63.26856,77.32824,Float,G299
ElectricEquipment,Level1Z1:Zone4 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G300
ElectricEquipment,Level1Z1:Zone4 Equipment 2,Design Level,70.2984,63.26856,77.32824,Float,G301
ElectricEquipment,Level1Z1:Zone4 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G302
WaterUse:Equipment,DHW Level1Z1:Zone4,Peak Flow Rate,7.23E-08,6.51E-08,7.96E-08,Float,G310
Daylighting:Controls,Level1Z1:Zone4,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone4,X-Coordinate of First Reference Point,92.861,83.5749,102.1471,Float,G219
Daylighting:Controls,Level1Z1:Zone4,Y-Coordinate of First Reference Point,104.443,93.9987,114.8873,Float,G219
Daylighting:Controls,Level1Z1:Zone4,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone4,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone4,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone4,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone4,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone4,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone4,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone4,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone4,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone4 Infiltration,Design Flow Rate,0.002545,0.0022905,0.0027995,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone4 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone51,Type,1,1,1,Integer,G311
Zone,Level1Z1:Zone51,Multiplier,1,1,1.1,Integer,G293
Zone,Level1Z1:Zone51,Volume,213.7806,192.40254,235.15866,Float,G312
Zone,Level1Z1:Zone51,Floor Area,62.8766,56.58894,69.16426,Float,G295
People,People Level1Z1:Zone51,Number of People,18.16435112,16.34791601,19.98078623,Float,G296
People,People Level1Z1:Zone51,Fraction Radiant,0.3,0.27,0.33,Float,G297
People,People Level1Z1:Zone51,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone51 General lighting,Lighting Level,471.5745,424.41705,518.73195,Float,G298
Lights,Level1Z1:Zone51 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone51 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone51 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone51 Equipment 1,Design Level,925.5436,832.98924,1018.09796,Float,G313
ElectricEquipment,Level1Z1:Zone51 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G314
WaterUse:Equipment,DHW Level1Z1:Zone51,Peak Flow Rate,2.33E-05,2.10E-05,2.56E-05,Float,G303
Daylighting:Controls,Level1Z1:Zone51,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone51,X-Coordinate of First Reference Point,65.35,58.815,71.885,Float,G219
Daylighting:Controls,Level1Z1:Zone51,Y-Coordinate of First Reference Point,77.759,69.9831,85.5349,Float,G219
Daylighting:Controls,Level1Z1:Zone51,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone51,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone51,Illuminance Setpoint at First Reference Point,150,135,165,Float,G221
Daylighting:Controls,Level1Z1:Zone51,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone51,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone51,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone51,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone51,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone51,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone51 Infiltration,Design Flow Rate,0.013658,0.0122922,0.0150238,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone51 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone39,Type,1,1,1,Integer,G315
Zone,Level1Z1:Zone39,Multiplier,1,1,1.1,Integer,G316
Zone,Level1Z1:Zone39,Volume,182.9614,164.66526,201.25754,Float,G317
Zone,Level1Z1:Zone39,Floor Area,54.9252,49.43268,60.41772,Float,G318
People,People Level1Z1:Zone39,Number of People,6.0966972,5.48702748,6.70636692,Float,G319
People,People Level1Z1:Zone39,Fraction Radiant,0.3,0.27,0.33,Float,G320
People,People Level1Z1:Zone39,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G321
Lights,Level1Z1:Zone39 General lighting,Lighting Level,1098.504,988.6536,1208.3544,Float,G322
Lights,Level1Z1:Zone39 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G323
Lights,Level1Z1:Zone39 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G324
Lights,Level1Z1:Zone39 General lighting,Fraction Replaceable,1,0.9,1,Float,G325
ElectricEquipment,Level1Z1:Zone39 Computing gain 1,Design Level,329.5512,296.59608,362.50632,Float,G326
ElectricEquipment,Level1Z1:Zone39 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G327
ElectricEquipment,Level1Z1:Zone39 Equipment 2,Design Level,329.5512,296.59608,362.50632,Float,G328
ElectricEquipment,Level1Z1:Zone39 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G329
WaterUse:Equipment,DHW Level1Z1:Zone39,Peak Flow Rate,3.39E-07,3.05E-07,3.73E-07,Float,G330
Daylighting:Controls,Level1Z1:Zone39,Total Daylighting Reference Points,1,1,1.1,Integer,G331
Daylighting:Controls,Level1Z1:Zone39,X-Coordinate of First Reference Point,61.999,55.7991,68.1989,Float,G332
Daylighting:Controls,Level1Z1:Zone39,Y-Coordinate of First Reference Point,66.46,59.814,73.106,Float,G332
Daylighting:Controls,Level1Z1:Zone39,Z-Coordinate of First Reference Point,7.969,7.1721,8.7659,Float,G332
Daylighting:Controls,Level1Z1:Zone39,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone39,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone39,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone39,Lighting Control Type,3,2.7,3,Integer,G333
Daylighting:Controls,Level1Z1:Zone39,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G334
Daylighting:Controls,Level1Z1:Zone39,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone39,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone39,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone39 Infiltration,Design Flow Rate,0.011689,0.0105201,0.0128579,Float,G335
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone39 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone9,Type,1,1,1,Integer,G336
Zone,Level1Z1:Zone9,Multiplier,1,1,1.1,Integer,G316
Zone,Level1Z1:Zone9,Volume,75.1786,67.66074,82.69646,Float,G337
Zone,Level1Z1:Zone9,Floor Area,22.1114,19.90026,24.32254,Float,G318
People,People Level1Z1:Zone9,Number of People,2.4543654,2.20892886,2.69980194,Float,G319
People,People Level1Z1:Zone9,Fraction Radiant,0.3,0.27,0.33,Float,G320
People,People Level1Z1:Zone9,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G321
Lights,Level1Z1:Zone9 General lighting,Lighting Level,442.228,398.0052,486.4508,Float,G322
Lights,Level1Z1:Zone9 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G323
Lights,Level1Z1:Zone9 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G324
Lights,Level1Z1:Zone9 General lighting,Fraction Replaceable,1,0.9,1,Float,G325
ElectricEquipment,Level1Z1:Zone9 Computing gain 1,Design Level,132.6684,119.40156,145.93524,Float,G326
ElectricEquipment,Level1Z1:Zone9 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G327
ElectricEquipment,Level1Z1:Zone9 Equipment 2,Design Level,132.6684,119.40156,145.93524,Float,G328
ElectricEquipment,Level1Z1:Zone9 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G329
WaterUse:Equipment,DHW Level1Z1:Zone9,Peak Flow Rate,1.36E-07,1.23E-07,1.50E-07,Float,G330
Daylighting:Controls,Level1Z1:Zone9,Total Daylighting Reference Points,1,1,1.1,Integer,G331
Daylighting:Controls,Level1Z1:Zone9,X-Coordinate of First Reference Point,92.235,83.0115,101.4585,Float,G332
Daylighting:Controls,Level1Z1:Zone9,Y-Coordinate of First Reference Point,108.858,97.9722,119.7438,Float,G332
Daylighting:Controls,Level1Z1:Zone9,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G332
Daylighting:Controls,Level1Z1:Zone9,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone9,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone9,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone9,Lighting Control Type,3,2.7,3,Integer,G333
Daylighting:Controls,Level1Z1:Zone9,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G334
Daylighting:Controls,Level1Z1:Zone9,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone9,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone9,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone9 Infiltration,Design Flow Rate,0.004803,0.0043227,0.0052833,Float,G335
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone9 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone12,Type,1,1,1,Integer,G338
Zone,Level1Z1:Zone12,Multiplier,1,1,1.1,Integer,G293
Zone,Level1Z1:Zone12,Volume,33.1279,29.81511,36.44069,Float,G339
Zone,Level1Z1:Zone12,Floor Area,9.7435,8.76915,10.71785,Float,G295
People,People Level1Z1:Zone12,Number of People,1.052645979,0.947381381,1.157910577,Float,G296
People,People Level1Z1:Zone12,Fraction Radiant,0.3,0.27,0.33,Float,G297
People,People Level1Z1:Zone12,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone12 General lighting,Lighting Level,243.5875,219.22875,267.94625,Float,G298
Lights,Level1Z1:Zone12 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone12 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone12 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone12 Equipment 1,Design Level,411.5654,370.40886,452.72194,Float,G313
ElectricEquipment,Level1Z1:Zone12 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G314
WaterUse:Equipment,DHW Level1Z1:Zone12,Peak Flow Rate,6.23E-08,5.61E-08,6.86E-08,Float,G303
Daylighting:Controls,Level1Z1:Zone12,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone12,X-Coordinate of First Reference Point,65.206,58.6854,71.7266,Float,G219
Daylighting:Controls,Level1Z1:Zone12,Y-Coordinate of First Reference Point,74.312,66.8808,81.7432,Float,G219
Daylighting:Controls,Level1Z1:Zone12,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone12,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone12,Illuminance Setpoint at First Reference Point,500,450,550,Float,G221
Daylighting:Controls,Level1Z1:Zone12,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone12,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone12,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone12,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone12,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone12,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone12 Infiltration,Design Flow Rate,0.002117,0.0019053,0.0023287,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone12 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone7,Type,1,1,1,Integer,G340
Zone,Level1Z1:Zone7,Multiplier,1,1,1.1,Integer,G341
Zone,Level1Z1:Zone7,Volume,38.9012,35.01108,42.79132,Float,G342
Zone,Level1Z1:Zone7,Floor Area,11.4415,10.29735,12.58565,Float,G343
People,People Level1Z1:Zone7,Number of People,1.2700065,1.14300585,1.39700715,Float,G344
People,People Level1Z1:Zone7,Fraction Radiant,0.3,0.27,0.33,Float,G345
People,People Level1Z1:Zone7,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone7 General lighting,Lighting Level,228.83,205.947,251.713,Float,G298
Lights,Level1Z1:Zone7 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone7 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone7 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone7 Computing gain 1,Design Level,68.649,61.7841,75.5139,Float,G299
ElectricEquipment,Level1Z1:Zone7 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G300
ElectricEquipment,Level1Z1:Zone7 Equipment 2,Design Level,68.649,61.7841,75.5139,Float,G301
ElectricEquipment,Level1Z1:Zone7 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G302
WaterUse:Equipment,DHW Level1Z1:Zone7,Peak Flow Rate,7.06E-08,6.36E-08,7.77E-08,Float,G346
Daylighting:Controls,Level1Z1:Zone7,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone7,X-Coordinate of First Reference Point,90.462,81.4158,99.5082,Float,G219
Daylighting:Controls,Level1Z1:Zone7,Y-Coordinate of First Reference Point,106.745,96.0705,117.4195,Float,G219
Daylighting:Controls,Level1Z1:Zone7,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone7,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone7,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone7,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone7,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone7,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone7,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone7,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone7,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone7 Infiltration,Design Flow Rate,0.002485,0.0022365,0.0027335,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone7 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone45,Type,1,1,1,Integer,G347
Zone,Level1Z1:Zone45,Multiplier,1,1,1.1,Integer,G305
Zone,Level1Z1:Zone45,Volume,26.4867,23.83803,29.13537,Float,G348
Zone,Level1Z1:Zone45,Floor Area,7.7902,7.01118,8.56922,Float,G307
People,People Level1Z1:Zone45,Number of People,0.8647122,0.77824098,0.95118342,Float,G308
People,People Level1Z1:Zone45,Fraction Radiant,0.3,0.27,0.33,Float,G309
People,People Level1Z1:Zone45,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone45 General lighting,Lighting Level,155.804,140.2236,171.3844,Float,G298
Lights,Level1Z1:Zone45 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone45 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone45 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone45 Computing gain 1,Design Level,46.7412,42.06708,51.41532,Float,G299
ElectricEquipment,Level1Z1:Zone45 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G300
ElectricEquipment,Level1Z1:Zone45 Equipment 2,Design Level,46.7412,42.06708,51.41532,Float,G301
ElectricEquipment,Level1Z1:Zone45 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G302
WaterUse:Equipment,DHW Level1Z1:Zone45,Peak Flow Rate,4.81E-08,4.33E-08,5.29E-08,Float,G310
Daylighting:Controls,Level1Z1:Zone45,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone45,X-Coordinate of First Reference Point,61.185,55.0665,67.3035,Float,G219
Daylighting:Controls,Level1Z1:Zone45,Y-Coordinate of First Reference Point,70.724,63.6516,77.7964,Float,G219
Daylighting:Controls,Level1Z1:Zone45,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone45,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone45,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone45,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone45,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone45,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone45,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone45,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone45,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone45 Infiltration,Design Flow Rate,0.001692,0.0015228,0.0018612,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone45 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone47,Type,1,1,1,Integer,G349
Zone,Level1Z1:Zone47,Multiplier,1,1,1.1,Integer,G305
Zone,Level1Z1:Zone47,Volume,62.0535,55.84815,68.25885,Float,G350
Zone,Level1Z1:Zone47,Floor Area,18.251,16.4259,20.0761,Float,G307
People,People Level1Z1:Zone47,Number of People,1.971759816,1.774583835,2.168935798,Float,G308
People,People Level1Z1:Zone47,Fraction Radiant,0.3,0.27,0.33,Float,G309
People,People Level1Z1:Zone47,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone47 General lighting,Lighting Level,456.275,410.6475,501.9025,Float,G298
Lights,Level1Z1:Zone47 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone47 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone47 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone47 Equipment 1,Design Level,770.9222,693.82998,848.01442,Float,G351
ElectricEquipment,Level1Z1:Zone47 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G352
WaterUse:Equipment,DHW Level1Z1:Zone47,Peak Flow Rate,1.17E-07,1.05E-07,1.28E-07,Float,G310
Daylighting:Controls,Level1Z1:Zone47,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone47,X-Coordinate of First Reference Point,61.19,55.071,67.309,Float,G219
Daylighting:Controls,Level1Z1:Zone47,Y-Coordinate of First Reference Point,77.681,69.9129,85.4491,Float,G219
Daylighting:Controls,Level1Z1:Zone47,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone47,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone47,Illuminance Setpoint at First Reference Point,500,450,550,Float,G221
Daylighting:Controls,Level1Z1:Zone47,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone47,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone47,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone47,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone47,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone47,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone47 Infiltration,Design Flow Rate,0.003965,0.0035685,0.0043615,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone47 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone44,Type,1,1,1,Integer,G353
Zone,Level1Z1:Zone44,Multiplier,1,1,1.1,Integer,G305
Zone,Level1Z1:Zone44,Volume,29.368,26.4312,32.3048,Float,G354
Zone,Level1Z1:Zone44,Floor Area,8.6377,7.77393,9.50147,Float,G307
People,People Level1Z1:Zone44,Number of People,0.9587847,0.86290623,1.05466317,Float,G308
People,People Level1Z1:Zone44,Fraction Radiant,0.3,0.27,0.33,Float,G309
People,People Level1Z1:Zone44,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone44 General lighting,Lighting Level,172.754,155.4786,190.0294,Float,G298
Lights,Level1Z1:Zone44 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone44 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone44 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone44 Computing gain 1,Design Level,51.8262,46.64358,57.00882,Float,G299
ElectricEquipment,Level1Z1:Zone44 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G300
ElectricEquipment,Level1Z1:Zone44 Equipment 2,Design Level,51.8262,46.64358,57.00882,Float,G301
ElectricEquipment,Level1Z1:Zone44 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G302
WaterUse:Equipment,DHW Level1Z1:Zone44,Peak Flow Rate,5.33E-08,4.80E-08,5.87E-08,Float,G310
Daylighting:Controls,Level1Z1:Zone44,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone44,X-Coordinate of First Reference Point,58.61,52.749,64.471,Float,G219
Daylighting:Controls,Level1Z1:Zone44,Y-Coordinate of First Reference Point,72.886,65.5974,80.1746,Float,G219
Daylighting:Controls,Level1Z1:Zone44,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone44,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone44,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone44,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone44,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone44,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone44,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone44,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone44,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone44 Infiltration,Design Flow Rate,0.001876,0.0016884,0.0020636,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone44 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone2,Type,1,1,1,Integer,G355
Zone,Level1Z1:Zone2,Multiplier,1,1,1.1,Integer,G293
Zone,Level1Z1:Zone2,Volume,306.7217,276.04953,337.39387,Float,G356
Zone,Level1Z1:Zone2,Floor Area,90.2123,81.19107,99.23353,Float,G295
People,People Level1Z1:Zone2,Number of People,10.0135653,9.01220877,11.01492183,Float,G296
People,People Level1Z1:Zone2,Fraction Radiant,0.3,0.27,0.33,Float,G297
People,People Level1Z1:Zone2,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone2 General lighting,Lighting Level,1804.246,1623.8214,1984.6706,Float,G298
Lights,Level1Z1:Zone2 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone2 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone2 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone2 Computing gain 1,Design Level,541.2738,487.14642,595.40118,Float,G299
ElectricEquipment,Level1Z1:Zone2 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G300
ElectricEquipment,Level1Z1:Zone2 Equipment 2,Design Level,541.2738,487.14642,595.40118,Float,G301
ElectricEquipment,Level1Z1:Zone2 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G302
WaterUse:Equipment,DHW Level1Z1:Zone2,Peak Flow Rate,5.57E-07,5.01E-07,6.13E-07,Float,G303
Daylighting:Controls,Level1Z1:Zone2,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone2,X-Coordinate of First Reference Point,83.684,75.3156,92.0524,Float,G219
Daylighting:Controls,Level1Z1:Zone2,Y-Coordinate of First Reference Point,114.384,102.9456,125.8224,Float,G219
Daylighting:Controls,Level1Z1:Zone2,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone2,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone2,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone2,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone2,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone2,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone2,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone2,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone2,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone2 Infiltration,Design Flow Rate,0.019596,0.0176364,0.0215556,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone2 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone43,Type,1,1,1,Integer,G357
Zone,Level1Z1:Zone43,Multiplier,1,1,1.1,Integer,G305
Zone,Level1Z1:Zone43,Volume,213.0327,191.72943,234.33597,Float,G358
Zone,Level1Z1:Zone43,Floor Area,63.9527,57.55743,70.34797,Float,G307
People,People Level1Z1:Zone43,Number of People,7.0987497,6.38887473,7.80862467,Float,G308
People,People Level1Z1:Zone43,Fraction Radiant,0.3,0.27,0.33,Float,G309
People,People Level1Z1:Zone43,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone43 General lighting,Lighting Level,1279.054,1151.1486,1406.9594,Float,G298
Lights,Level1Z1:Zone43 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone43 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone43 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone43 Computing gain 1,Design Level,383.7162,345.34458,422.08782,Float,G299
ElectricEquipment,Level1Z1:Zone43 Computing gain 1,Fraction Radiant,0.2,0.18,0.22,Float,G300
ElectricEquipment,Level1Z1:Zone43 Equipment 2,Design Level,383.7162,345.34458,422.08782,Float,G301
ElectricEquipment,Level1Z1:Zone43 Equipment 2,Fraction Radiant,0.2,0.18,0.22,Float,G302
WaterUse:Equipment,DHW Level1Z1:Zone43,Peak Flow Rate,3.95E-07,3.55E-07,4.34E-07,Float,G310
Daylighting:Controls,Level1Z1:Zone43,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone43,X-Coordinate of First Reference Point,53.34,48.006,58.674,Float,G219
Daylighting:Controls,Level1Z1:Zone43,Y-Coordinate of First Reference Point,71.934,64.7406,79.1274,Float,G219
Daylighting:Controls,Level1Z1:Zone43,Z-Coordinate of First Reference Point,7.969,7.1721,8.7659,Float,G219
Daylighting:Controls,Level1Z1:Zone43,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone43,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level1Z1:Zone43,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone43,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone43,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone43,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone43,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone43,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone43 Infiltration,Design Flow Rate,0.01361,0.012249,0.014971,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone43 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone37,Type,1,1,1,Integer,G359
Zone,Level1Z1:Zone37,Multiplier,1,1,1.1,Integer,G341
Zone,Level1Z1:Zone37,Volume,49.5776,44.61984,54.53536,Float,G360
Zone,Level1Z1:Zone37,Floor Area,14.5816,13.12344,16.03976,Float,G343
People,People Level1Z1:Zone37,Number of People,1.639619905,1.475657914,1.803581895,Float,G344
People,People Level1Z1:Zone37,Fraction Radiant,0.3,0.27,0.33,Float,G345
People,People Level1Z1:Zone37,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level1Z1:Zone37 General lighting,Lighting Level,145.816,131.2344,160.3976,Float,G298
Lights,Level1Z1:Zone37 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level1Z1:Zone37 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level1Z1:Zone37 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level1Z1:Zone37 Equipment 1,Design Level,79.9072,71.91648,87.89792,Float,G351
ElectricEquipment,Level1Z1:Zone37 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G352
Daylighting:Controls,Level1Z1:Zone37,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level1Z1:Zone37,X-Coordinate of First Reference Point,54.448,49.0032,59.8928,Float,G219
Daylighting:Controls,Level1Z1:Zone37,Y-Coordinate of First Reference Point,87.118,78.4062,95.8298,Float,G219
Daylighting:Controls,Level1Z1:Zone37,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G219
Daylighting:Controls,Level1Z1:Zone37,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone37,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level1Z1:Zone37,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone37,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level1Z1:Zone37,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level1Z1:Zone37,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone37,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone37,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone37 Infiltration,Design Flow Rate,0.003167,0.0028503,0.0034837,Float,G228
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone37 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone36,Type,1,1,1,Integer,G361
Zone,Level1Z1:Zone36,Multiplier,1,1,1.1,Integer,G362
Zone,Level1Z1:Zone36,Volume,67.2942,60.56478,74.02362,Float,G363
Zone,Level1Z1:Zone36,Floor Area,19.7924,17.81316,21.77164,Float,G364
People,People Level1Z1:Zone36,Number of People,2.225545413,2.002990872,2.448099955,Float,G365
People,People Level1Z1:Zone36,Fraction Radiant,0.3,0.27,0.33,Float,G366
People,People Level1Z1:Zone36,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G321
Lights,Level1Z1:Zone36 General lighting,Lighting Level,197.924,178.1316,217.7164,Float,G322
Lights,Level1Z1:Zone36 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G323
Lights,Level1Z1:Zone36 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G324
Lights,Level1Z1:Zone36 General lighting,Fraction Replaceable,1,0.9,1,Float,G325
ElectricEquipment,Level1Z1:Zone36 Equipment 1,Design Level,108.4624,97.61616,119.30864,Float,G351
ElectricEquipment,Level1Z1:Zone36 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G352
Daylighting:Controls,Level1Z1:Zone36,Total Daylighting Reference Points,1,1,1.1,Integer,G331
Daylighting:Controls,Level1Z1:Zone36,X-Coordinate of First Reference Point,55.256,49.7304,60.7816,Float,G332
Daylighting:Controls,Level1Z1:Zone36,Y-Coordinate of First Reference Point,83.46,75.114,91.806,Float,G332
Daylighting:Controls,Level1Z1:Zone36,Z-Coordinate of First Reference Point,7.9,7.11,8.69,Float,G332
Daylighting:Controls,Level1Z1:Zone36,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level1Z1:Zone36,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level1Z1:Zone36,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level1Z1:Zone36,Lighting Control Type,3,2.7,3,Integer,G333
Daylighting:Controls,Level1Z1:Zone36,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G334
Daylighting:Controls,Level1Z1:Zone36,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level1Z1:Zone36,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level1Z1:Zone36,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone36 Infiltration,Design Flow Rate,0.004299,0.0038691,0.0047289,Float,G335
ZoneInfiltration:DesignFlowRate,Level1Z1:Zone36 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level1Z1:Zone38,Type,1,1,1,Integer,G367
Zone,Level1Z1:Zone38,Multiplier,1,1,1.1,Integer,G368
