Class,Object,Field,Default,Minimum,Maximum,Type,Group
Daylighting:Controls,Level2:Zone3,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone3,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone3,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone3 Infiltration,Design Flow Rate,0.010652,0.0095868,0.0117172,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone3 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone15,Type,1,1,1,Integer,G448
Zone,Level2:Zone15,Multiplier,1,1,1.1,Integer,G417
Zone,Level2:Zone15,Volume,23.9222,21.52998,26.31442,Float,G449
Zone,Level2:Zone15,Floor Area,7.0359,6.33231,7.73949,Float,G419
People,People Level2:Zone15,Number of People,0.791147864,0.712033077,0.87026265,Float,G420
People,People Level2:Zone15,Fraction Radiant,0.3,0.27,0.33,Float,G421
People,People Level2:Zone15,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone15 General lighting,Lighting Level,70.359,63.3231,77.3949,Float,G422
Lights,Level2:Zone15 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone15 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone15 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone15 Equipment 1,Design Level,38.5567,34.70103,42.41237,Float,G413
ElectricEquipment,Level2:Zone15 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone15,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone15,X-Coordinate of First Reference Point,68.253,61.4277,75.0783,Float,G219
Daylighting:Controls,Level2:Zone15,Y-Coordinate of First Reference Point,64.794,58.3146,71.2734,Float,G219
Daylighting:Controls,Level2:Zone15,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone15,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone15,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level2:Zone15,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone15,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone15,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone15,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone15,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone15,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone15 Infiltration,Design Flow Rate,0.001528,0.0013752,0.0016808,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone15 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone36,Type,1,1,1,Integer,G450
Zone,Level2:Zone36,Multiplier,1,1,1.1,Integer,G441
Zone,Level2:Zone36,Volume,246.9939,222.29451,271.69329,Float,G451
Zone,Level2:Zone36,Floor Area,72.6453,65.38077,79.90983,Float,G443
People,People Level2:Zone36,Number of People,8.523715176,7.671343658,9.376086693,Float,G444
People,People Level2:Zone36,Fraction Radiant,0.3,0.27,0.33,Float,G445
People,People Level2:Zone36,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone36 General lighting,Lighting Level,363.2265,326.90385,399.54915,Float,G446
Lights,Level2:Zone36 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone36 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone36 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone36 Equipment 1,Design Level,134.3938,120.95442,147.83318,Float,G413
ElectricEquipment,Level2:Zone36 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone36,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone36,X-Coordinate of First Reference Point,56.838,51.1542,62.5218,Float,G219
Daylighting:Controls,Level2:Zone36,Y-Coordinate of First Reference Point,77.472,69.7248,85.2192,Float,G219
Daylighting:Controls,Level2:Zone36,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone36,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone36,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level2:Zone36,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone36,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone36,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone36,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone36,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone36,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone36 Infiltration,Design Flow Rate,0.01578,0.014202,0.017358,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone36 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone6,Type,1,1,1,Integer,G452
Zone,Level2:Zone6,Multiplier,1,1,1.1,Integer,G441
Zone,Level2:Zone6,Volume,219.913,197.9217,241.9043,Float,G453
Zone,Level2:Zone6,Floor Area,64.6803,58.21227,71.14833,Float,G443
People,People Level2:Zone6,Number of People,7.1795133,6.46156197,7.89746463,Float,G444
People,People Level2:Zone6,Fraction Radiant,0.3,0.27,0.33,Float,G445
People,People Level2:Zone6,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone6 General lighting,Lighting Level,1293.606,1164.2454,1422.9666,Float,G446
Lights,Level2:Zone6 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone6 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone6 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone6 Equipment 1,Design Level,761.2871,685.15839,837.41581,Float,G413
ElectricEquipment,Level2:Zone6 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
WaterUse:Equipment,DHW Level2:Zone6,Peak Flow Rate,3.99E-07,3.59E-07,4.39E-07,Float,G454
Daylighting:Controls,Level2:Zone6,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone6,X-Coordinate of First Reference Point,60.294,54.2646,66.3234,Float,G219
Daylighting:Controls,Level2:Zone6,Y-Coordinate of First Reference Point,67.89,61.101,74.679,Float,G219
Daylighting:Controls,Level2:Zone6,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone6,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone6,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level2:Zone6,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone6,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone6,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone6,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone6,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone6,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone6 Infiltration,Design Flow Rate,0.01405,0.012645,0.015455,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone6 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone12,Type,1,1,1,Integer,G455
Zone,Level2:Zone12,Multiplier,1,1,1.1,Integer,G456
Zone,Level2:Zone12,Volume,219.913,197.9217,241.9043,Float,G457
Zone,Level2:Zone12,Floor Area,64.6803,58.21227,71.14833,Float,G458
People,People Level2:Zone12,Number of People,7.1795133,6.46156197,7.89746463,Float,G459
People,People Level2:Zone12,Fraction Radiant,0.3,0.27,0.33,Float,G460
People,People Level2:Zone12,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone12 General lighting,Lighting Level,1293.606,1164.2454,1422.9666,Float,G461
Lights,Level2:Zone12 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone12 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone12 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone12 Equipment 1,Design Level,761.2871,685.15839,837.41581,Float,G431
ElectricEquipment,Level2:Zone12 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G432
WaterUse:Equipment,DHW Level2:Zone12,Peak Flow Rate,3.99E-07,3.59E-07,4.39E-07,Float,G462
Daylighting:Controls,Level2:Zone12,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone12,X-Coordinate of First Reference Point,54.103,48.6927,59.5133,Float,G219
Daylighting:Controls,Level2:Zone12,Y-Coordinate of First Reference Point,73.085,65.7765,80.3935,Float,G219
Daylighting:Controls,Level2:Zone12,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone12,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone12,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level2:Zone12,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone12,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone12,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone12,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone12,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone12,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone12 Infiltration,Design Flow Rate,0.01405,0.012645,0.015455,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone12 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone26,Type,1,1,1,Integer,G463
Zone,Level2:Zone26,Multiplier,1,1,1.1,Integer,G441
Zone,Level2:Zone26,Volume,37.4428,33.69852,41.18708,Float,G464
Zone,Level2:Zone26,Floor Area,11.0126,9.91134,12.11386,Float,G443
People,People Level2:Zone26,Number of People,1.2223986,1.10015874,1.34463846,Float,G444
People,People Level2:Zone26,Fraction Radiant,0.3,0.27,0.33,Float,G445
People,People Level2:Zone26,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone26 General lighting,Lighting Level,220.252,198.2268,242.2772,Float,G446
Lights,Level2:Zone26 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone26 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone26 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone26 Equipment 1,Design Level,129.6183,116.65647,142.58013,Float,G413
ElectricEquipment,Level2:Zone26 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
WaterUse:Equipment,DHW Level2:Zone26,Peak Flow Rate,6.80E-08,6.12E-08,7.48E-08,Float,G454
Daylighting:Controls,Level2:Zone26,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone26,X-Coordinate of First Reference Point,51.301,46.1709,56.4311,Float,G219
Daylighting:Controls,Level2:Zone26,Y-Coordinate of First Reference Point,78.168,70.3512,85.9848,Float,G219
Daylighting:Controls,Level2:Zone26,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone26,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone26,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level2:Zone26,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone26,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone26,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone26,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone26,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone26,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone26 Infiltration,Design Flow Rate,0.002392,0.0021528,0.0026312,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone26 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone7,Type,1,1,1,Integer,G465
Zone,Level2:Zone7,Multiplier,1,1,1.1,Integer,G434
Zone,Level2:Zone7,Volume,182.1706,163.95354,200.38766,Float,G466
Zone,Level2:Zone7,Floor Area,53.5796,48.22164,58.93756,Float,G436
People,People Level2:Zone7,Number of People,5.9473356,5.35260204,6.54206916,Float,G437
People,People Level2:Zone7,Fraction Radiant,0.3,0.27,0.33,Float,G438
People,People Level2:Zone7,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone7 General lighting,Lighting Level,1071.592,964.4328,1178.7512,Float,G439
Lights,Level2:Zone7 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone7 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone7 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone7 Equipment 1,Design Level,630.6319,567.56871,693.69509,Float,G431
ElectricEquipment,Level2:Zone7 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G432
WaterUse:Equipment,DHW Level2:Zone7,Peak Flow Rate,3.31E-07,2.98E-07,3.64E-07,Float,G467
Daylighting:Controls,Level2:Zone7,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone7,X-Coordinate of First Reference Point,46.611,41.9499,51.2721,Float,G219
Daylighting:Controls,Level2:Zone7,Y-Coordinate of First Reference Point,76.731,69.0579,84.4041,Float,G219
Daylighting:Controls,Level2:Zone7,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone7,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone7,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level2:Zone7,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone7,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone7,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone7,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone7,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone7,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone7 Infiltration,Design Flow Rate,0.011639,0.0104751,0.0128029,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone7 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone1,Type,1,1,1,Integer,G468
Zone,Level2:Zone1,Multiplier,1,1,1.1,Integer,G425
Zone,Level2:Zone1,Volume,151.0458,135.94122,166.15038,Float,G469
Zone,Level2:Zone1,Floor Area,44.4252,39.98268,48.86772,Float,G427
People,People Level2:Zone1,Number of People,4.9311972,4.43807748,5.42431692,Float,G428
People,People Level2:Zone1,Fraction Radiant,0.3,0.27,0.33,Float,G429
People,People Level2:Zone1,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone1 General lighting,Lighting Level,888.504,799.6536,977.3544,Float,G430
Lights,Level2:Zone1 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone1 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone1 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone1 Equipment 1,Design Level,522.8846,470.59614,575.17306,Float,G431
ElectricEquipment,Level2:Zone1 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G432
WaterUse:Equipment,DHW Level2:Zone1,Peak Flow Rate,2.74E-07,2.47E-07,3.02E-07,Float,G462
Daylighting:Controls,Level2:Zone1,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone1,X-Coordinate of First Reference Point,66.403,59.7627,73.0433,Float,G219
Daylighting:Controls,Level2:Zone1,Y-Coordinate of First Reference Point,75.171,67.6539,82.6881,Float,G219
Daylighting:Controls,Level2:Zone1,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone1,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone1,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level2:Zone1,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone1,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone1,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone1,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone1,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone1,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone1 Infiltration,Design Flow Rate,0.00965,0.008685,0.010615,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone1 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone18,Type,1,1,1,Integer,G470
Zone,Level2:Zone18,Multiplier,1,1,1.1,Integer,G425
Zone,Level2:Zone18,Volume,154.1952,138.77568,169.61472,Float,G471
Zone,Level2:Zone18,Floor Area,45.3515,40.81635,49.88665,Float,G427
People,People Level2:Zone18,Number of People,5.0340165,4.53061485,5.53741815,Float,G428
People,People Level2:Zone18,Fraction Radiant,0.3,0.27,0.33,Float,G429
People,People Level2:Zone18,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone18 General lighting,Lighting Level,907.03,816.327,997.733,Float,G430
Lights,Level2:Zone18 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone18 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone18 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone18 Equipment 1,Design Level,533.7872,480.40848,587.16592,Float,G431
ElectricEquipment,Level2:Zone18 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G432
WaterUse:Equipment,DHW Level2:Zone18,Peak Flow Rate,2.80E-07,2.52E-07,3.08E-07,Float,G462
Daylighting:Controls,Level2:Zone18,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone18,X-Coordinate of First Reference Point,58.442,52.5978,64.2862,Float,G219
Daylighting:Controls,Level2:Zone18,Y-Coordinate of First Reference Point,81.401,73.2609,89.5411,Float,G219
Daylighting:Controls,Level2:Zone18,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone18,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone18,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level2:Zone18,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone18,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone18,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone18,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone18,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone18,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone18 Infiltration,Design Flow Rate,0.009851,0.0088659,0.0108361,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone18 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone25,Type,1,1,1,Integer,G472
Zone,Level2:Zone25,Multiplier,1,1,1.1,Integer,G417
Zone,Level2:Zone25,Volume,38.7336,34.86024,42.60696,Float,G473
Zone,Level2:Zone25,Floor Area,11.3922,10.25298,12.53142,Float,G419
People,People Level2:Zone25,Number of People,1.336684796,1.203016317,1.470353276,Float,G420
People,People Level2:Zone25,Fraction Radiant,0.3,0.27,0.33,Float,G421
People,People Level2:Zone25,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone25 General lighting,Lighting Level,56.961,51.2649,62.6571,Float,G422
Lights,Level2:Zone25 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone25 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone25 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone25 Equipment 1,Design Level,21.0756,18.96804,23.18316,Float,G413
ElectricEquipment,Level2:Zone25 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone25,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone25,X-Coordinate of First Reference Point,46.07,41.463,50.677,Float,G219
Daylighting:Controls,Level2:Zone25,Y-Coordinate of First Reference Point,83.499,75.1491,91.8489,Float,G219
Daylighting:Controls,Level2:Zone25,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone25,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone25,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level2:Zone25,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone25,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone25,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone25,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone25,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone25,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone25 Infiltration,Design Flow Rate,0.002475,0.0022275,0.0027225,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone25 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone29,Type,1,1,1,Integer,G474
Zone,Level2:Zone29,Multiplier,1,1,1.1,Integer,G475
Zone,Level2:Zone29,Volume,385.2825,346.75425,423.81075,Float,G476
Zone,Level2:Zone29,Floor Area,113.3184,101.98656,124.65024,Float,G477
People,People Level2:Zone29,Number of People,12.5783424,11.32050816,13.83617664,Float,G478
People,People Level2:Zone29,Fraction Radiant,0.3,0.27,0.33,Float,G479
People,People Level2:Zone29,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone29 General lighting,Lighting Level,2266.368,2039.7312,2493.0048,Float,G480
Lights,Level2:Zone29 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone29 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone29 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone29 Equipment 1,Design Level,679.9104,611.91936,747.90144,Float,G431
ElectricEquipment,Level2:Zone29 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G432
WaterUse:Equipment,DHW Level2:Zone29,Peak Flow Rate,6.99E-07,6.30E-07,7.69E-07,Float,G481
Daylighting:Controls,Level2:Zone29,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone29,X-Coordinate of First Reference Point,45.413,40.8717,49.9543,Float,G219
Daylighting:Controls,Level2:Zone29,Y-Coordinate of First Reference Point,91.123,82.0107,100.2353,Float,G219
Daylighting:Controls,Level2:Zone29,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone29,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone29,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level2:Zone29,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone29,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone29,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone29,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone29,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone29,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone29 Infiltration,Design Flow Rate,0.024615,0.0221535,0.0270765,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone29 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone33,Type,1,1,1,Integer,G482
Zone,Level2:Zone33,Multiplier,1,1,1.1,Integer,G441
Zone,Level2:Zone33,Volume,12.4938,11.24442,13.74318,Float,G483
Zone,Level2:Zone33,Floor Area,3.6746,3.30714,4.04206,Float,G443
People,People Level2:Zone33,Number of People,0.413188354,0.371869519,0.454507189,Float,G444
People,People Level2:Zone33,Fraction Radiant,0.3,0.27,0.33,Float,G445
People,People Level2:Zone33,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone33 General lighting,Lighting Level,36.746,33.0714,40.4206,Float,G446
Lights,Level2:Zone33 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone33 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone33 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone33 Equipment 1,Design Level,20.1368,18.12312,22.15048,Float,G413
ElectricEquipment,Level2:Zone33 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone33,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone33,X-Coordinate of First Reference Point,45.831,41.2479,50.4141,Float,G219
Daylighting:Controls,Level2:Zone33,Y-Coordinate of First Reference Point,86.343,77.7087,94.9773,Float,G219
Daylighting:Controls,Level2:Zone33,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone33,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone33,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level2:Zone33,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone33,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone33,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone33,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone33,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone33,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone33 Infiltration,Design Flow Rate,0.000798,0.0007182,0.0008778,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone33 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone35,Type,1,1,1,Integer,G484
Zone,Level2:Zone35,Multiplier,1,1,1.1,Integer,G417
Zone,Level2:Zone35,Volume,544.9528,490.45752,599.44808,Float,G485
Zone,Level2:Zone35,Floor Area,64.3236,57.89124,70.75596,Float,G419
People,People Level2:Zone35,Number of People,7.547302379,6.792572141,8.302032616,Float,G420
People,People Level2:Zone35,Fraction Radiant,0.3,0.27,0.33,Float,G421
People,People Level2:Zone35,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone35 General lighting,Lighting Level,321.618,289.4562,353.7798,Float,G422
Lights,Level2:Zone35 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone35 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone35 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone35 Equipment 1,Design Level,118.9987,107.09883,130.89857,Float,G413
ElectricEquipment,Level2:Zone35 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone35,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone35,X-Coordinate of First Reference Point,56.779,51.1011,62.4569,Float,G219
Daylighting:Controls,Level2:Zone35,Y-Coordinate of First Reference Point,92.199,82.9791,101.4189,Float,G219
Daylighting:Controls,Level2:Zone35,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone35,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone35,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level2:Zone35,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone35,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone35,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone35,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone35,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone35,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone35 Infiltration,Design Flow Rate,0.034816,0.0313344,0.0382976,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone35 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone38,Type,1,1,1,Integer,G486
Zone,Level2:Zone38,Multiplier,1,1,1.1,Integer,G441
Zone,Level2:Zone38,Volume,15.4319,13.88871,16.97509,Float,G487
Zone,Level2:Zone38,Floor Area,4.5388,4.08492,4.99268,Float,G443
People,People Level2:Zone38,Number of People,0.510362842,0.459326558,0.561399127,Float,G444
People,People Level2:Zone38,Fraction Radiant,0.3,0.27,0.33,Float,G445
People,People Level2:Zone38,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone38 General lighting,Lighting Level,45.388,40.8492,49.9268,Float,G446
Lights,Level2:Zone38 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone38 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone38 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone38 Equipment 1,Design Level,24.8726,22.38534,27.35986,Float,G413
ElectricEquipment,Level2:Zone38 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone38,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone38,X-Coordinate of First Reference Point,54.378,48.9402,59.8158,Float,G219
Daylighting:Controls,Level2:Zone38,Y-Coordinate of First Reference Point,86.953,78.2577,95.6483,Float,G219
Daylighting:Controls,Level2:Zone38,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone38,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone38,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level2:Zone38,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone38,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone38,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone38,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone38,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone38,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone38 Infiltration,Design Flow Rate,0.000986,0.0008874,0.0010846,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone38 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone39,Type,1,1,1,Integer,G488
Zone,Level2:Zone39,Multiplier,1,1,1.1,Integer,G441
Zone,Level2:Zone39,Volume,13.2441,11.91969,14.56851,Float,G489
Zone,Level2:Zone39,Floor Area,3.8953,3.50577,4.28483,Float,G443
People,People Level2:Zone39,Number of People,0.438004843,0.394204358,0.481805327,Float,G444
People,People Level2:Zone39,Fraction Radiant,0.3,0.27,0.33,Float,G445
People,People Level2:Zone39,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone39 General lighting,Lighting Level,38.953,35.0577,42.8483,Float,G446
Lights,Level2:Zone39 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone39 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone39 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone39 Equipment 1,Design Level,21.3462,19.21158,23.48082,Float,G413
ElectricEquipment,Level2:Zone39 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone39,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone39,X-Coordinate of First Reference Point,52.591,47.3319,57.8501,Float,G219
Daylighting:Controls,Level2:Zone39,Y-Coordinate of First Reference Point,84.82,76.338,93.302,Float,G219
Daylighting:Controls,Level2:Zone39,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone39,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone39,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level2:Zone39,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone39,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone39,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone39,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone39,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone39,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone39 Infiltration,Design Flow Rate,0.000846,0.0007614,0.0009306,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone39 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone30,Type,1,1,1,Integer,G490
Zone,Level2:Zone30,Multiplier,1,1,1.1,Integer,G441
Zone,Level2:Zone30,Volume,56.3205,50.68845,61.95255,Float,G491
Zone,Level2:Zone30,Floor Area,16.5712,14.91408,18.22832,Float,G443
People,People Level2:Zone30,Number of People,1.944354128,1.749918715,2.138789541,Float,G444
People,People Level2:Zone30,Fraction Radiant,0.3,0.27,0.33,Float,G445
People,People Level2:Zone30,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone30 General lighting,Lighting Level,82.856,74.5704,91.1416,Float,G446
Lights,Level2:Zone30 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone30 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone30 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone30 Equipment 1,Design Level,30.6567,27.59103,33.72237,Float,G413
ElectricEquipment,Level2:Zone30 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone30,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone30,X-Coordinate of First Reference Point,58.533,52.6797,64.3863,Float,G219
Daylighting:Controls,Level2:Zone30,Y-Coordinate of First Reference Point,88.041,79.2369,96.8451,Float,G219
Daylighting:Controls,Level2:Zone30,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone30,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone30,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level2:Zone30,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone30,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone30,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone30,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone30,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone30,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone30 Infiltration,Design Flow Rate,0.003598,0.0032382,0.0039578,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone30 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone37,Type,1,1,1,Integer,G492
Zone,Level2:Zone37,Multiplier,1,1,1.1,Integer,G441
Zone,Level2:Zone37,Volume,32.8368,29.55312,36.12048,Float,G493
Zone,Level2:Zone37,Floor Area,9.6579,8.69211,10.62369,Float,G443
People,People Level2:Zone37,Number of People,1.085977196,0.977379476,1.194574915,Float,G444
People,People Level2:Zone37,Fraction Radiant,0.3,0.27,0.33,Float,G445
People,People Level2:Zone37,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone37 General lighting,Lighting Level,96.579,86.9211,106.2369,Float,G446
Lights,Level2:Zone37 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone37 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone37 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone37 Equipment 1,Design Level,52.9253,47.63277,58.21783,Float,G413
ElectricEquipment,Level2:Zone37 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone37,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone37,X-Coordinate of First Reference Point,56.614,50.9526,62.2754,Float,G219
Daylighting:Controls,Level2:Zone37,Y-Coordinate of First Reference Point,85.392,76.8528,93.9312,Float,G219
Daylighting:Controls,Level2:Zone37,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone37,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone37,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level2:Zone37,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone37,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone37,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone37,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone37,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone37,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone37 Infiltration,Design Flow Rate,0.002098,0.0018882,0.0023078,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone37 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level2:Zone34,Type,1,1,1,Integer,G494
Zone,Level2:Zone34,Multiplier,1,1,1.1,Integer,G407
Zone,Level2:Zone34,Volume,40.1397,36.12573,44.15367,Float,G495
Zone,Level2:Zone34,Floor Area,11.8058,10.62522,12.98638,Float,G409
People,People Level2:Zone34,Number of People,1.327496617,1.194746955,1.460246279,Float,G410
People,People Level2:Zone34,Fraction Radiant,0.3,0.27,0.33,Float,G411
People,People Level2:Zone34,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level2:Zone34 General lighting,Lighting Level,118.058,106.2522,129.8638,Float,G412
Lights,Level2:Zone34 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level2:Zone34 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level2:Zone34 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level2:Zone34 Equipment 1,Design Level,64.6958,58.22622,71.16538,Float,G413
ElectricEquipment,Level2:Zone34 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level2:Zone34,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level2:Zone34,X-Coordinate of First Reference Point,54.825,49.3425,60.3075,Float,G219
Daylighting:Controls,Level2:Zone34,Y-Coordinate of First Reference Point,83.261,74.9349,91.5871,Float,G219
Daylighting:Controls,Level2:Zone34,Z-Coordinate of First Reference Point,11.4,10.26,12.54,Float,G219
Daylighting:Controls,Level2:Zone34,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level2:Zone34,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level2:Zone34,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level2:Zone34,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level2:Zone34,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level2:Zone34,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level2:Zone34,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level2:Zone34,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level2:Zone34 Infiltration,Design Flow Rate,0.002564,0.0023076,0.0028204,Float,G228
ZoneInfiltration:DesignFlowRate,Level2:Zone34 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone2,Type,1,1,1,Integer,G496
Zone,Level0:Zone2,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone2,Volume,80.8219,72.73971,88.90409,Float,G498
Zone,Level0:Zone2,Floor Area,22.3882,20.14938,24.62702,Float,G499
People,People Level0:Zone2,Number of People,2.4850902,2.23658118,2.73359922,Float,G500
People,People Level0:Zone2,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone2,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone2 General lighting,Lighting Level,447.764,402.9876,492.5404,Float,G502
Lights,Level0:Zone2 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone2 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone2 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone2 Equipment 1,Design Level,263.5091,237.15819,289.86001,Float,G503
ElectricEquipment,Level0:Zone2 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone2,Peak Flow Rate,1.38E-07,1.24E-07,1.52E-07,Float,G505
Daylighting:Controls,Level0:Zone2,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone2,X-Coordinate of First Reference Point,57.196,51.4764,62.9156,Float,G219
Daylighting:Controls,Level0:Zone2,Y-Coordinate of First Reference Point,99.741,89.7669,109.7151,Float,G219
Daylighting:Controls,Level0:Zone2,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone2,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone2,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone2,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone2,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone2,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone2,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone2,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone2,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone2 Infiltration,Design Flow Rate,0.005164,0.0046476,0.0056804,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone2 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone35,Type,1,1,1,Integer,G506
Zone,Level0:Zone35,Multiplier,1,1,1.1,Integer,G507
Zone,Level0:Zone35,Volume,101.8168,91.63512,111.99848,Float,G508
Zone,Level0:Zone35,Floor Area,29.9461,26.95149,32.94071,Float,G509
People,People Level0:Zone35,Number of People,3.3240171,2.99161539,3.65641881,Float,G510
People,People Level0:Zone35,Fraction Radiant,0.3,0.27,0.33,Float,G511
People,People Level0:Zone35,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone35 General lighting,Lighting Level,598.922,539.0298,658.8142,Float,G512
Lights,Level0:Zone35 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone35 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone35 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone35 Equipment 1,Design Level,352.4656,317.21904,387.71216,Float,G413
ElectricEquipment,Level0:Zone35 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
WaterUse:Equipment,DHW Level0:Zone35,Peak Flow Rate,1.85E-07,1.66E-07,2.03E-07,Float,G513
Daylighting:Controls,Level0:Zone35,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone35,X-Coordinate of First Reference Point,49.179,44.2611,54.0969,Float,G219
Daylighting:Controls,Level0:Zone35,Y-Coordinate of First Reference Point,86.038,77.4342,94.6418,Float,G219
Daylighting:Controls,Level0:Zone35,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone35,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone35,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone35,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone35,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone35,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
