Class,Object,Field,Default,Minimum,Maximum,Type,Group
Daylighting:Controls,Level0:Zone35,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone35,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone35,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone35 Infiltration,Design Flow Rate,0.006505,0.0058545,0.0071555,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone35 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone28,Type,1,1,1,Integer,G514
Zone,Level0:Zone28,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone28,Volume,50.6639,45.59751,55.73029,Float,G515
Zone,Level0:Zone28,Floor Area,14.9012,13.41108,16.39132,Float,G499
People,People Level0:Zone28,Number of People,1.6540332,1.48862988,1.81943652,Float,G500
People,People Level0:Zone28,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone28,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone28 General lighting,Lighting Level,298.024,268.2216,327.8264,Float,G502
Lights,Level0:Zone28 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone28 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone28 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone28 Equipment 1,Design Level,175.3871,157.84839,192.92581,Float,G503
ElectricEquipment,Level0:Zone28 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone28,Peak Flow Rate,9.20E-08,8.28E-08,1.01E-07,Float,G505
Daylighting:Controls,Level0:Zone28,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone28,X-Coordinate of First Reference Point,46.541,41.8869,51.1951,Float,G219
Daylighting:Controls,Level0:Zone28,Y-Coordinate of First Reference Point,82.895,74.6055,91.1845,Float,G219
Daylighting:Controls,Level0:Zone28,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone28,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone28,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone28,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone28,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone28,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone28,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone28,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone28,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone28 Infiltration,Design Flow Rate,0.003237,0.0029133,0.0035607,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone28 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone6,Type,1,1,1,Integer,G516
Zone,Level0:Zone6,Multiplier,1,1,1.1,Integer,G517
Zone,Level0:Zone6,Volume,133.4936,120.14424,146.84296,Float,G518
Zone,Level0:Zone6,Floor Area,38.141,34.3269,41.9551,Float,G519
People,People Level0:Zone6,Number of People,4.233651,3.8102859,4.6570161,Float,G520
People,People Level0:Zone6,Fraction Radiant,0.3,0.27,0.33,Float,G521
People,People Level0:Zone6,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone6 General lighting,Lighting Level,762.82,686.538,839.102,Float,G522
Lights,Level0:Zone6 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone6 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone6 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone6 Equipment 1,Design Level,448.9196,404.02764,493.81156,Float,G413
ElectricEquipment,Level0:Zone6 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
WaterUse:Equipment,DHW Level0:Zone6,Peak Flow Rate,2.35E-07,2.12E-07,2.59E-07,Float,G523
Daylighting:Controls,Level0:Zone6,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone6,X-Coordinate of First Reference Point,59.247,53.3223,65.1717,Float,G219
Daylighting:Controls,Level0:Zone6,Y-Coordinate of First Reference Point,104.46,94.014,114.906,Float,G219
Daylighting:Controls,Level0:Zone6,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone6,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone6,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone6,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone6,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone6,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone6,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone6,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone6,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone6 Infiltration,Design Flow Rate,0.008529,0.0076761,0.0093819,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone6 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone8,Type,1,1,1,Integer,G524
Zone,Level0:Zone8,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone8,Volume,79.6266,71.66394,87.58926,Float,G525
Zone,Level0:Zone8,Floor Area,22.7505,20.47545,25.02555,Float,G499
People,People Level0:Zone8,Number of People,2.5253055,2.27277495,2.77783605,Float,G500
People,People Level0:Zone8,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone8,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone8 General lighting,Lighting Level,455.01,409.509,500.511,Float,G502
Lights,Level0:Zone8 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone8 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone8 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone8 Equipment 1,Design Level,267.7734,240.99606,294.55074,Float,G503
ElectricEquipment,Level0:Zone8 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone8,Peak Flow Rate,1.40E-07,1.26E-07,1.54E-07,Float,G505
Daylighting:Controls,Level0:Zone8,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone8,X-Coordinate of First Reference Point,70.32,63.288,77.352,Float,G219
Daylighting:Controls,Level0:Zone8,Y-Coordinate of First Reference Point,115.428,103.8852,126.9708,Float,G219
Daylighting:Controls,Level0:Zone8,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone8,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone8,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone8,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone8,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone8,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone8,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone8,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone8,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone8 Infiltration,Design Flow Rate,0.005087,0.0045783,0.0055957,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone8 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone18,Type,1,1,1,Integer,G526
Zone,Level0:Zone18,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone18,Volume,11.715,10.5435,12.8865,Float,G527
Zone,Level0:Zone18,Floor Area,3.3471,3.01239,3.68181,Float,G499
People,People Level0:Zone18,Number of People,0.376362799,0.338726519,0.413999078,Float,G500
People,People Level0:Zone18,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone18,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone18 General lighting,Lighting Level,33.471,30.1239,36.8181,Float,G502
Lights,Level0:Zone18 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone18 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone18 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone18 Equipment 1,Design Level,18.3421,16.50789,20.17631,Float,G503
ElectricEquipment,Level0:Zone18 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
Daylighting:Controls,Level0:Zone18,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone18,X-Coordinate of First Reference Point,67.759,60.9831,74.5349,Float,G219
Daylighting:Controls,Level0:Zone18,Y-Coordinate of First Reference Point,109.153,98.2377,120.0683,Float,G219
Daylighting:Controls,Level0:Zone18,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone18,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone18,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone18,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone18,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone18,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone18,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone18,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone18,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone18 Infiltration,Design Flow Rate,0.000748,0.0006732,0.0008228,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone18 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone17,Type,1,1,1,Integer,G528
Zone,Level0:Zone17,Multiplier,1,1,1.1,Integer,G529
Zone,Level0:Zone17,Volume,6.6691,6.00219,7.33601,Float,G530
Zone,Level0:Zone17,Floor Area,1.9055,1.71495,2.09605,Float,G531
People,People Level0:Zone17,Number of People,0.214262888,0.192836599,0.235689177,Float,G532
People,People Level0:Zone17,Fraction Radiant,0.3,0.27,0.33,Float,G533
People,People Level0:Zone17,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone17 General lighting,Lighting Level,19.055,17.1495,20.9605,Float,G534
Lights,Level0:Zone17 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone17 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone17 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone17 Equipment 1,Design Level,10.4421,9.39789,11.48631,Float,G431
ElectricEquipment,Level0:Zone17 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G432
Daylighting:Controls,Level0:Zone17,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone17,X-Coordinate of First Reference Point,66.613,59.9517,73.2743,Float,G219
Daylighting:Controls,Level0:Zone17,Y-Coordinate of First Reference Point,107.787,97.0083,118.5657,Float,G219
Daylighting:Controls,Level0:Zone17,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone17,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone17,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone17,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone17,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone17,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone17,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone17,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone17,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone17 Infiltration,Design Flow Rate,0.000426,0.0003834,0.0004686,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone17 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone12,Type,1,1,1,Integer,G535
Zone,Level0:Zone12,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone12,Volume,19.2344,17.31096,21.15784,Float,G536
Zone,Level0:Zone12,Floor Area,5.4956,4.94604,6.04516,Float,G499
People,People Level0:Zone12,Number of People,0.644817065,0.580335358,0.709298771,Float,G500
People,People Level0:Zone12,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone12,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone12 General lighting,Lighting Level,27.478,24.7302,30.2258,Float,G502
Lights,Level0:Zone12 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone12 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone12 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone12 Equipment 1,Design Level,10.1669,9.15021,11.18359,Float,G503
ElectricEquipment,Level0:Zone12 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
Daylighting:Controls,Level0:Zone12,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone12,X-Coordinate of First Reference Point,65.362,58.8258,71.8982,Float,G219
Daylighting:Controls,Level0:Zone12,Y-Coordinate of First Reference Point,106.297,95.6673,116.9267,Float,G219
Daylighting:Controls,Level0:Zone12,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone12,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone12,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level0:Zone12,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone12,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone12,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone12,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone12,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone12,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone12 Infiltration,Design Flow Rate,0.001229,0.0011061,0.0013519,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone12 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone14,Type,1,1,1,Integer,G537
Zone,Level0:Zone14,Multiplier,1,1,1.1,Integer,G538
Zone,Level0:Zone14,Volume,6.6693,6.00237,7.33623,Float,G539
Zone,Level0:Zone14,Floor Area,1.9055,1.71495,2.09605,Float,G540
People,People Level0:Zone14,Number of People,0.214262888,0.192836599,0.235689177,Float,G541
People,People Level0:Zone14,Fraction Radiant,0.3,0.27,0.33,Float,G542
People,People Level0:Zone14,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone14 General lighting,Lighting Level,19.055,17.1495,20.9605,Float,G543
Lights,Level0:Zone14 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone14 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone14 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone14 Equipment 1,Design Level,10.4421,9.39789,11.48631,Float,G216
ElectricEquipment,Level0:Zone14 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
Daylighting:Controls,Level0:Zone14,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone14,X-Coordinate of First Reference Point,64.112,57.7008,70.5232,Float,G219
Daylighting:Controls,Level0:Zone14,Y-Coordinate of First Reference Point,104.807,94.3263,115.2877,Float,G219
Daylighting:Controls,Level0:Zone14,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone14,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone14,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone14,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone14,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone14,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone14,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone14,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone14,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone14 Infiltration,Design Flow Rate,0.000426,0.0003834,0.0004686,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone14 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone15,Type,1,1,1,Integer,G544
Zone,Level0:Zone15,Multiplier,1,1,1.1,Integer,G545
Zone,Level0:Zone15,Volume,11.8447,10.66023,13.02917,Float,G546
Zone,Level0:Zone15,Floor Area,3.3842,3.04578,3.72262,Float,G547
People,People Level0:Zone15,Number of People,0.380534487,0.342481039,0.418587936,Float,G548
People,People Level0:Zone15,Fraction Radiant,0.3,0.27,0.33,Float,G549
People,People Level0:Zone15,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone15 General lighting,Lighting Level,33.842,30.4578,37.2262,Float,G550
Lights,Level0:Zone15 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone15 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone15 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone15 Equipment 1,Design Level,18.5454,16.69086,20.39994,Float,G413
ElectricEquipment,Level0:Zone15 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level0:Zone15,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone15,X-Coordinate of First Reference Point,62.958,56.6622,69.2538,Float,G219
Daylighting:Controls,Level0:Zone15,Y-Coordinate of First Reference Point,103.432,93.0888,113.7752,Float,G219
Daylighting:Controls,Level0:Zone15,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone15,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone15,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone15,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone15,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone15,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone15,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone15,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone15,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone15 Infiltration,Design Flow Rate,0.000757,0.0006813,0.0008327,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone15 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone11,Type,1,1,1,Integer,G551
Zone,Level0:Zone11,Multiplier,1,1,1.1,Integer,G552
Zone,Level0:Zone11,Volume,49.4423,44.49807,54.38653,Float,G553
Zone,Level0:Zone11,Floor Area,14.1264,12.71376,15.53904,Float,G554
People,People Level0:Zone11,Number of People,1.657497595,1.491747836,1.823247355,Float,G555
People,People Level0:Zone11,Fraction Radiant,0.3,0.27,0.33,Float,G556
People,People Level0:Zone11,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone11 General lighting,Lighting Level,70.632,63.5688,77.6952,Float,G557
Lights,Level0:Zone11 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone11 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone11 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone11 Equipment 1,Design Level,26.1338,23.52042,28.74718,Float,G503
ElectricEquipment,Level0:Zone11 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
Daylighting:Controls,Level0:Zone11,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone11,X-Coordinate of First Reference Point,66.86,60.174,73.546,Float,G219
Daylighting:Controls,Level0:Zone11,Y-Coordinate of First Reference Point,110.315,99.2835,121.3465,Float,G219
Daylighting:Controls,Level0:Zone11,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone11,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone11,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level0:Zone11,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone11,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone11,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone11,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone11,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone11,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone11 Infiltration,Design Flow Rate,0.003159,0.0028431,0.0034749,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone11 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone13,Type,1,1,1,Integer,G558
Zone,Level0:Zone13,Multiplier,1,1,1.1,Integer,G559
Zone,Level0:Zone13,Volume,138.3273,124.49457,152.16003,Float,G560
Zone,Level0:Zone13,Floor Area,39.5221,35.56989,43.47431,Float,G561
People,People Level0:Zone13,Number of People,4.3869531,3.94825779,4.82564841,Float,G562
People,People Level0:Zone13,Fraction Radiant,0.3,0.27,0.33,Float,G563
People,People Level0:Zone13,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone13 General lighting,Lighting Level,790.442,711.3978,869.4862,Float,G564
Lights,Level0:Zone13 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone13 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone13 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone13 Equipment 1,Design Level,465.1751,418.65759,511.69261,Float,G413
ElectricEquipment,Level0:Zone13 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
WaterUse:Equipment,DHW Level0:Zone13,Peak Flow Rate,2.44E-07,2.20E-07,2.68E-07,Float,G565
Daylighting:Controls,Level0:Zone13,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone13,X-Coordinate of First Reference Point,63.756,57.3804,70.1316,Float,G219
Daylighting:Controls,Level0:Zone13,Y-Coordinate of First Reference Point,112.92,101.628,124.212,Float,G219
Daylighting:Controls,Level0:Zone13,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone13,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone13,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone13,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone13,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone13,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone13,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone13,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone13,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone13 Infiltration,Design Flow Rate,0.008838,0.0079542,0.0097218,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone13 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone7,Type,1,1,1,Integer,G566
Zone,Level0:Zone7,Multiplier,1,1,1.1,Integer,G529
Zone,Level0:Zone7,Volume,48.5162,43.66458,53.36782,Float,G567
Zone,Level0:Zone7,Floor Area,13.8618,12.47562,15.24798,Float,G531
People,People Level0:Zone7,Number of People,1.5386598,1.38479382,1.69252578,Float,G532
People,People Level0:Zone7,Fraction Radiant,0.3,0.27,0.33,Float,G533
People,People Level0:Zone7,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone7 General lighting,Lighting Level,277.236,249.5124,304.9596,Float,G534
Lights,Level0:Zone7 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone7 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone7 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone7 Equipment 1,Design Level,163.1534,146.83806,179.46874,Float,G431
ElectricEquipment,Level0:Zone7 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G432
WaterUse:Equipment,DHW Level0:Zone7,Peak Flow Rate,8.56E-08,7.70E-08,9.41E-08,Float,G568
Daylighting:Controls,Level0:Zone7,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone7,X-Coordinate of First Reference Point,60.822,54.7398,66.9042,Float,G219
Daylighting:Controls,Level0:Zone7,Y-Coordinate of First Reference Point,108.414,97.5726,119.2554,Float,G219
Daylighting:Controls,Level0:Zone7,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone7,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone7,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone7,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone7,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone7,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone7,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone7,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone7,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone7 Infiltration,Design Flow Rate,0.0031,0.00279,0.00341,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone7 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone32,Type,1,1,1,Integer,G569
Zone,Level0:Zone32,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone32,Volume,7720.6021,6948.54189,8492.66231,Float,G570
Zone,Level0:Zone32,Floor Area,1479.9149,1331.92341,1627.90639,Float,G499
People,People Level0:Zone32,Number of People,164.2705539,147.8434985,180.6976093,Float,G500
People,People Level0:Zone32,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone32,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone32 General lighting,Lighting Level,29598.298,26638.4682,32558.1278,Float,G502
Lights,Level0:Zone32 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone32 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone32 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone32 Equipment 1,Design Level,17418.5984,15676.73856,19160.45824,Float,G503
ElectricEquipment,Level0:Zone32 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone32,Peak Flow Rate,9.14E-06,8.22E-06,1.00E-05,Float,G505
Daylighting:Controls,Level0:Zone32,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone32,X-Coordinate of First Reference Point,77.496,69.7464,85.2456,Float,G219
Daylighting:Controls,Level0:Zone32,Y-Coordinate of First Reference Point,81.917,73.7253,90.1087,Float,G219
Daylighting:Controls,Level0:Zone32,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone32,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone32,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone32,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone32,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone32,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone32,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone32,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone32,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone32 Infiltration,Design Flow Rate,0.493261,0.4439349,0.5425871,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone32 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone1,Type,1,1,1,Integer,G571
Zone,Level0:Zone1,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone1,Volume,161.3426,145.20834,177.47686,Float,G572
Zone,Level0:Zone1,Floor Area,46.0979,41.48811,50.70769,Float,G499
People,People Level0:Zone1,Number of People,5.1168669,4.60518021,5.62855359,Float,G500
People,People Level0:Zone1,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone1,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone1 General lighting,Lighting Level,921.958,829.7622,1014.1538,Float,G502
Lights,Level0:Zone1 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone1 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone1 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone1 Equipment 1,Design Level,542.5723,488.31507,596.82953,Float,G503
ElectricEquipment,Level0:Zone1 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone1,Peak Flow Rate,2.85E-07,2.56E-07,3.13E-07,Float,G565
Daylighting:Controls,Level0:Zone1,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone1,X-Coordinate of First Reference Point,66.158,59.5422,72.7738,Float,G219
Daylighting:Controls,Level0:Zone1,Y-Coordinate of First Reference Point,97.772,87.9948,107.5492,Float,G219
Daylighting:Controls,Level0:Zone1,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone1,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone1,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone1,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone1,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone1,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone1,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone1,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone1,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone1 Infiltration,Design Flow Rate,0.010308,0.0092772,0.0113388,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone1 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone51,Type,1,1,1,Integer,G573
Zone,Level0:Zone51,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone51,Volume,94.9847,85.48623,104.48317,Float,G574
Zone,Level0:Zone51,Floor Area,15.8654,14.27886,17.45194,Float,G499
People,People Level0:Zone51,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone51,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone51 General lighting,Lighting Level,118.9905,107.09145,130.88955,Float,G502
Lights,Level0:Zone51 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone51 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone51 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
Daylighting:Controls,Level0:Zone51,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone51,X-Coordinate of First Reference Point,58.579,52.7211,64.4369,Float,G219
Daylighting:Controls,Level0:Zone51,Y-Coordinate of First Reference Point,88.223,79.4007,97.0453,Float,G219
Daylighting:Controls,Level0:Zone51,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone51,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone51,Illuminance Setpoint at First Reference Point,150,135,165,Float,G221
Daylighting:Controls,Level0:Zone51,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone51,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone51,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone51,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone51,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone51,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone51 Infiltration,Design Flow Rate,0.006068,0.0054612,0.0066748,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone51 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone44,Type,1,1,1,Integer,G575
Zone,Level0:Zone44,Multiplier,1,1,1.1,Integer,G576
Zone,Level0:Zone44,Volume,4.5979,4.13811,5.05769,Float,G577
Zone,Level0:Zone44,Floor Area,1.3523,1.21707,1.48753,Float,G578
People,People Level0:Zone44,Number of People,0.152058622,0.136852759,0.167264484,Float,G579
People,People Level0:Zone44,Fraction Radiant,0.3,0.27,0.33,Float,G580
People,People Level0:Zone44,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone44 General lighting,Lighting Level,13.523,12.1707,14.8753,Float,G581
Lights,Level0:Zone44 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone44 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone44 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone44 Equipment 1,Design Level,7.4106,6.66954,8.15166,Float,G216
ElectricEquipment,Level0:Zone44 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
Daylighting:Controls,Level0:Zone44,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone44,X-Coordinate of First Reference Point,54.695,49.2255,60.1645,Float,G219
Daylighting:Controls,Level0:Zone44,Y-Coordinate of First Reference Point,84.197,75.7773,92.6167,Float,G219
Daylighting:Controls,Level0:Zone44,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone44,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone44,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone44,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone44,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone44,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone44,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone44,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone44,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone44 Infiltration,Design Flow Rate,0.000294,0.0002646,0.0003234,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone44 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone33,Type,1,1,1,Integer,G582
Zone,Level0:Zone33,Multiplier,1,1,1.1,Integer,G583
Zone,Level0:Zone33,Volume,61.978,55.7802,68.1758,Float,G584
Zone,Level0:Zone33,Floor Area,18.2288,16.40592,20.05168,Float,G585
People,People Level0:Zone33,Number of People,2.049727281,1.844754553,2.254700009,Float,G586
People,People Level0:Zone33,Fraction Radiant,0.3,0.27,0.33,Float,G587
People,People Level0:Zone33,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone33 General lighting,Lighting Level,182.288,164.0592,200.5168,Float,G588
Lights,Level0:Zone33 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone33 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone33 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone33 Equipment 1,Design Level,99.8938,89.90442,109.88318,Float,G413
ElectricEquipment,Level0:Zone33 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level0:Zone33,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone33,X-Coordinate of First Reference Point,52.576,47.3184,57.8336,Float,G219
Daylighting:Controls,Level0:Zone33,Y-Coordinate of First Reference Point,80.618,72.5562,88.6798,Float,G219
Daylighting:Controls,Level0:Zone33,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone33,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone33,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone33,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone33,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone33,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone33,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone33,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone33,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone33 Infiltration,Design Flow Rate,0.00396,0.003564,0.004356,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone33 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone46,Type,1,1,1,Integer,G589
Zone,Level0:Zone46,Multiplier,1,1,1.1,Integer,G517
Zone,Level0:Zone46,Volume,21.2475,19.12275,23.37225,Float,G590
Zone,Level0:Zone46,Floor Area,6.2493,5.62437,6.87423,Float,G519
People,People Level0:Zone46,Number of People,0.733251198,0.659926078,0.806576318,Float,G520
People,People Level0:Zone46,Fraction Radiant,0.3,0.27,0.33,Float,G521
People,People Level0:Zone46,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone46 General lighting,Lighting Level,31.2465,28.12185,34.37115,Float,G522
Lights,Level0:Zone46 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone46 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone46 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone46 Equipment 1,Design Level,11.5612,10.40508,12.71732,Float,G413
ElectricEquipment,Level0:Zone46 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level0:Zone46,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone46,X-Coordinate of First Reference Point,52.754,47.4786,58.0294,Float,G219
Daylighting:Controls,Level0:Zone46,Y-Coordinate of First Reference Point,84.403,75.9627,92.8433,Float,G219
Daylighting:Controls,Level0:Zone46,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone46,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone46,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level0:Zone46,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone46,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone46,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone46,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone46,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone46,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone46 Infiltration,Design Flow Rate,0.001357,0.0012213,0.0014927,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone46 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone27,Type,1,1,1,Integer,G591
Zone,Level0:Zone27,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone27,Volume,31.1694,28.05246,34.28634,Float,G592
Zone,Level0:Zone27,Floor Area,9.1675,8.25075,10.08425,Float,G499
People,People Level0:Zone27,Number of People,1.0175925,0.91583325,1.11935175,Float,G500
People,People Level0:Zone27,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone27,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone27 General lighting,Lighting Level,183.35,165.015,201.685,Float,G502
Lights,Level0:Zone27 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone27 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone27 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone27 Equipment 1,Design Level,107.9015,97.11135,118.69165,Float,G503
ElectricEquipment,Level0:Zone27 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone27,Peak Flow Rate,5.66E-08,5.09E-08,6.22E-08,Float,G505
Daylighting:Controls,Level0:Zone27,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone27,X-Coordinate of First Reference Point,50.119,45.1071,55.1309,Float,G219
Daylighting:Controls,Level0:Zone27,Y-Coordinate of First Reference Point,81.261,73.1349,89.3871,Float,G219
Daylighting:Controls,Level0:Zone27,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone27,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone27,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone27,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone27,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone27,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone27,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone27,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone27,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone27 Infiltration,Design Flow Rate,0.001991,0.0017919,0.0021901,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone27 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone20,Type,1,1,1,Integer,G593
Zone,Level0:Zone20,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone20,Volume,128.8861,115.99749,141.77471,Float,G594
Zone,Level0:Zone20,Floor Area,36.8246,33.14214,40.50706,Float,G499
People,People Level0:Zone20,Number of People,4.0875306,3.67877754,4.49628366,Float,G500
People,People Level0:Zone20,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone20,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone20 General lighting,Lighting Level,736.492,662.8428,810.1412,Float,G502
Lights,Level0:Zone20 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone20 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone20 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone20 Equipment 1,Design Level,433.4255,390.08295,476.76805,Float,G503
ElectricEquipment,Level0:Zone20 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone20,Peak Flow Rate,2.27E-07,2.05E-07,2.50E-07,Float,G505
Daylighting:Controls,Level0:Zone20,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone20,X-Coordinate of First Reference Point,73.439,66.0951,80.7829,Float,G219
Daylighting:Controls,Level0:Zone20,Y-Coordinate of First Reference Point,107.229,96.5061,117.9519,Float,G219
Daylighting:Controls,Level0:Zone20,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone20,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone20,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone20,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone20,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone20,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone20,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone20,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone20,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
