Class,Object,Field,Default,Minimum,Maximum,Type,Group
ZoneInfiltration:DesignFlowRate,Level0:Zone20 Infiltration,Design Flow Rate,0.008234,0.0074106,0.0090574,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone20 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone43,Type,1,1,1,Integer,G595
Zone,Level0:Zone43,Multiplier,1,1,1.1,Integer,G596
Zone,Level0:Zone43,Volume,4.8172,4.33548,5.29892,Float,G597
Zone,Level0:Zone43,Floor Area,1.4168,1.27512,1.55848,Float,G598
People,People Level0:Zone43,Number of People,0.159311288,0.143380159,0.175242417,Float,G599
People,People Level0:Zone43,Fraction Radiant,0.3,0.27,0.33,Float,G600
People,People Level0:Zone43,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone43 General lighting,Lighting Level,14.168,12.7512,15.5848,Float,G601
Lights,Level0:Zone43 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone43 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone43 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone43 Equipment 1,Design Level,7.7641,6.98769,8.54051,Float,G413
ElectricEquipment,Level0:Zone43 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level0:Zone43,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone43,X-Coordinate of First Reference Point,55.709,50.1381,61.2799,Float,G219
Daylighting:Controls,Level0:Zone43,Y-Coordinate of First Reference Point,83.346,75.0114,91.6806,Float,G219
Daylighting:Controls,Level0:Zone43,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone43,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone43,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone43,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone43,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone43,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone43,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone43,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone43,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone43 Infiltration,Design Flow Rate,0.000308,0.0002772,0.0003388,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone43 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone21,Type,1,1,1,Integer,G602
Zone,Level0:Zone21,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone21,Volume,146.605,131.9445,161.2655,Float,G603
Zone,Level0:Zone21,Floor Area,41.8871,37.69839,46.07581,Float,G499
People,People Level0:Zone21,Number of People,4.6494681,4.18452129,5.11441491,Float,G500
People,People Level0:Zone21,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone21,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone21 General lighting,Lighting Level,837.742,753.9678,921.5162,Float,G502
Lights,Level0:Zone21 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone21 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone21 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone21 Equipment 1,Design Level,493.0112,443.71008,542.31232,Float,G503
ElectricEquipment,Level0:Zone21 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone21,Peak Flow Rate,2.59E-07,2.33E-07,2.84E-07,Float,G505
Daylighting:Controls,Level0:Zone21,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone21,X-Coordinate of First Reference Point,79.421,71.4789,87.3631,Float,G219
Daylighting:Controls,Level0:Zone21,Y-Coordinate of First Reference Point,113.614,102.2526,124.9754,Float,G219
Daylighting:Controls,Level0:Zone21,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone21,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone21,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone21,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone21,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone21,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone21,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone21,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone21,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone21 Infiltration,Design Flow Rate,0.009366,0.0084294,0.0103026,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone21 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone45,Type,1,1,1,Integer,G604
Zone,Level0:Zone45,Multiplier,1,1,1.1,Integer,G605
Zone,Level0:Zone45,Volume,45.8032,41.22288,50.38352,Float,G606
Zone,Level0:Zone45,Floor Area,13.4715,12.12435,14.81865,Float,G607
People,People Level0:Zone45,Number of People,1.4953365,1.34580285,1.64487015,Float,G608
People,People Level0:Zone45,Fraction Radiant,0.3,0.27,0.33,Float,G609
People,People Level0:Zone45,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone45 General lighting,Lighting Level,269.43,242.487,296.373,Float,G610
Lights,Level0:Zone45 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone45 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone45 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone45 Equipment 1,Design Level,158.5596,142.70364,174.41556,Float,G413
ElectricEquipment,Level0:Zone45 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
WaterUse:Equipment,DHW Level0:Zone45,Peak Flow Rate,8.32E-08,7.48E-08,9.15E-08,Float,G611
Daylighting:Controls,Level0:Zone45,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone45,X-Coordinate of First Reference Point,56.659,50.9931,62.3249,Float,G219
Daylighting:Controls,Level0:Zone45,Y-Coordinate of First Reference Point,80.71,72.639,88.781,Float,G219
Daylighting:Controls,Level0:Zone45,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone45,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone45,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone45,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone45,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone45,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone45,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone45,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone45,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone45 Infiltration,Design Flow Rate,0.002926,0.0026334,0.0032186,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone45 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone30,Type,1,1,1,Integer,G612
Zone,Level0:Zone30,Multiplier,1,1,1.1,Integer,G613
Zone,Level0:Zone30,Volume,118.7994,106.91946,130.67934,Float,G614
Zone,Level0:Zone30,Floor Area,34.941,31.4469,38.4351,Float,G615
People,People Level0:Zone30,Number of People,3.878451,3.4906059,4.2662961,Float,G616
People,People Level0:Zone30,Fraction Radiant,0.3,0.27,0.33,Float,G617
People,People Level0:Zone30,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone30 General lighting,Lighting Level,698.82,628.938,768.702,Float,G618
Lights,Level0:Zone30 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone30 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone30 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone30 Equipment 1,Design Level,411.2556,370.13004,452.38116,Float,G413
ElectricEquipment,Level0:Zone30 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
WaterUse:Equipment,DHW Level0:Zone30,Peak Flow Rate,2.16E-07,1.94E-07,2.37E-07,Float,G619
Daylighting:Controls,Level0:Zone30,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone30,X-Coordinate of First Reference Point,57.601,51.8409,63.3611,Float,G219
Daylighting:Controls,Level0:Zone30,Y-Coordinate of First Reference Point,77.1,69.39,84.81,Float,G219
Daylighting:Controls,Level0:Zone30,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone30,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone30,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone30,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone30,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone30,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone30,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone30,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone30,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone30 Infiltration,Design Flow Rate,0.00759,0.006831,0.008349,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone30 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone23,Type,1,1,1,Integer,G620
Zone,Level0:Zone23,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone23,Volume,102.9626,92.66634,113.25886,Float,G621
Zone,Level0:Zone23,Floor Area,29.4179,26.47611,32.35969,Float,G499
People,People Level0:Zone23,Number of People,3.2653869,2.93884821,3.59192559,Float,G500
People,People Level0:Zone23,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone23,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone23 General lighting,Lighting Level,588.358,529.5222,647.1938,Float,G502
Lights,Level0:Zone23 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone23 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone23 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone23 Equipment 1,Design Level,346.2487,311.62383,380.87357,Float,G503
ElectricEquipment,Level0:Zone23 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone23,Peak Flow Rate,1.82E-07,1.63E-07,2.00E-07,Float,G505
Daylighting:Controls,Level0:Zone23,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone23,X-Coordinate of First Reference Point,83.719,75.3471,92.0909,Float,G219
Daylighting:Controls,Level0:Zone23,Y-Coordinate of First Reference Point,110.362,99.3258,121.3982,Float,G219
Daylighting:Controls,Level0:Zone23,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone23,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone23,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone23,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone23,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone23,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone23,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone23,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone23,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone23 Infiltration,Design Flow Rate,0.006578,0.0059202,0.0072358,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone23 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone4,Type,1,1,1,Integer,G622
Zone,Level0:Zone4,Multiplier,1,1,1.1,Integer,G538
Zone,Level0:Zone4,Volume,157.233,141.5097,172.9563,Float,G623
Zone,Level0:Zone4,Floor Area,44.9237,40.43133,49.41607,Float,G540
People,People Level0:Zone4,Number of People,4.9865307,4.48787763,5.48518377,Float,G541
People,People Level0:Zone4,Fraction Radiant,0.3,0.27,0.33,Float,G542
People,People Level0:Zone4,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone4 General lighting,Lighting Level,898.474,808.6266,988.3214,Float,G543
Lights,Level0:Zone4 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone4 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone4 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone4 Equipment 1,Design Level,528.7519,475.87671,581.62709,Float,G216
ElectricEquipment,Level0:Zone4 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
WaterUse:Equipment,DHW Level0:Zone4,Peak Flow Rate,2.77E-07,2.50E-07,3.05E-07,Float,G611
Daylighting:Controls,Level0:Zone4,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone4,X-Coordinate of First Reference Point,92.01,82.809,101.211,Float,G219
Daylighting:Controls,Level0:Zone4,Y-Coordinate of First Reference Point,103.405,93.0645,113.7455,Float,G219
Daylighting:Controls,Level0:Zone4,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone4,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone4,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone4,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone4,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone4,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone4,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone4,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone4,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone4 Infiltration,Design Flow Rate,0.010045,0.0090405,0.0110495,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone4 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone25,Type,1,1,1,Integer,G624
Zone,Level0:Zone25,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone25,Volume,89.0464,80.14176,97.95104,Float,G625
Zone,Level0:Zone25,Floor Area,25.4418,22.89762,27.98598,Float,G499
People,People Level0:Zone25,Number of People,2.8240398,2.54163582,3.10644378,Float,G500
People,People Level0:Zone25,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone25,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone25 General lighting,Lighting Level,508.836,457.9524,559.7196,Float,G502
Lights,Level0:Zone25 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone25 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone25 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone25 Equipment 1,Design Level,299.45,269.505,329.395,Float,G503
ElectricEquipment,Level0:Zone25 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone25,Peak Flow Rate,1.57E-07,1.41E-07,1.73E-07,Float,G505
Daylighting:Controls,Level0:Zone25,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone25,X-Coordinate of First Reference Point,88.456,79.6104,97.3016,Float,G219
Daylighting:Controls,Level0:Zone25,Y-Coordinate of First Reference Point,107.591,96.8319,118.3501,Float,G219
Daylighting:Controls,Level0:Zone25,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone25,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone25,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone25,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone25,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone25,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone25,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone25,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone25,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone25 Infiltration,Design Flow Rate,0.005689,0.0051201,0.0062579,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone25 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone38,Type,1,1,1,Integer,G626
Zone,Level0:Zone38,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone38,Volume,141.896,127.7064,156.0856,Float,G627
Zone,Level0:Zone38,Floor Area,41.7341,37.56069,45.90751,Float,G499
People,People Level0:Zone38,Number of People,4.6324851,4.16923659,5.09573361,Float,G500
People,People Level0:Zone38,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone38,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone38 General lighting,Lighting Level,834.682,751.2138,918.1502,Float,G502
Lights,Level0:Zone38 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone38 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone38 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone38 Equipment 1,Design Level,491.2104,442.08936,540.33144,Float,G503
ElectricEquipment,Level0:Zone38 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone38,Peak Flow Rate,2.58E-07,2.32E-07,2.83E-07,Float,G505
Daylighting:Controls,Level0:Zone38,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone38,X-Coordinate of First Reference Point,62.609,56.3481,68.8699,Float,G219
Daylighting:Controls,Level0:Zone38,Y-Coordinate of First Reference Point,74.833,67.3497,82.3163,Float,G219
Daylighting:Controls,Level0:Zone38,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone38,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone38,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone38,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone38,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone38,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone38,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone38,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone38,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone38 Infiltration,Design Flow Rate,0.009066,0.0081594,0.0099726,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone38 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone26,Type,1,1,1,Integer,G628
Zone,Level0:Zone26,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone26,Volume,51.1223,46.01007,56.23453,Float,G629
Zone,Level0:Zone26,Floor Area,15.036,13.5324,16.5396,Float,G499
People,People Level0:Zone26,Number of People,1.668996,1.5020964,1.8358956,Float,G500
People,People Level0:Zone26,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone26,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone26 General lighting,Lighting Level,300.72,270.648,330.792,Float,G502
Lights,Level0:Zone26 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone26 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone26 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone26 Equipment 1,Design Level,176.9737,159.27633,194.67107,Float,G503
ElectricEquipment,Level0:Zone26 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone26,Peak Flow Rate,9.28E-08,8.35E-08,1.02E-07,Float,G505
Daylighting:Controls,Level0:Zone26,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone26,X-Coordinate of First Reference Point,58.948,53.0532,64.8428,Float,G219
Daylighting:Controls,Level0:Zone26,Y-Coordinate of First Reference Point,72.548,65.2932,79.8028,Float,G219
Daylighting:Controls,Level0:Zone26,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone26,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone26,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone26,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone26,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone26,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone26,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone26,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone26,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone26 Infiltration,Design Flow Rate,0.003266,0.0029394,0.0035926,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone26 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone36,Type,1,1,1,Integer,G630
Zone,Level0:Zone36,Multiplier,1,1,1.1,Integer,G517
Zone,Level0:Zone36,Volume,57.6391,51.87519,63.40301,Float,G631
Zone,Level0:Zone36,Floor Area,16.4683,14.82147,18.11513,Float,G519
People,People Level0:Zone36,Number of People,1.851768837,1.666591953,2.036945721,Float,G520
People,People Level0:Zone36,Fraction Radiant,0.3,0.27,0.33,Float,G521
People,People Level0:Zone36,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone36 General lighting,Lighting Level,164.683,148.2147,181.1513,Float,G522
Lights,Level0:Zone36 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone36 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone36 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone36 Equipment 1,Design Level,90.2463,81.22167,99.27093,Float,G413
ElectricEquipment,Level0:Zone36 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level0:Zone36,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone36,X-Coordinate of First Reference Point,65.203,58.6827,71.7233,Float,G219
Daylighting:Controls,Level0:Zone36,Y-Coordinate of First Reference Point,67.3,60.57,74.03,Float,G219
Daylighting:Controls,Level0:Zone36,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone36,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone36,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone36,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone36,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone36,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone36,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone36,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone36,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone36 Infiltration,Design Flow Rate,0.003682,0.0033138,0.0040502,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone36 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone34,Type,1,1,1,Integer,G632
Zone,Level0:Zone34,Multiplier,1,1,1.1,Integer,G538
Zone,Level0:Zone34,Volume,7.1283,6.41547,7.84113,Float,G633
Zone,Level0:Zone34,Floor Area,2.0966,1.88694,2.30626,Float,G540
People,People Level0:Zone34,Number of People,0.235751021,0.212175919,0.259326123,Float,G541
People,People Level0:Zone34,Fraction Radiant,0.3,0.27,0.33,Float,G542
People,People Level0:Zone34,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone34 General lighting,Lighting Level,20.966,18.8694,23.0626,Float,G543
Lights,Level0:Zone34 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone34 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone34 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone34 Equipment 1,Design Level,11.4894,10.34046,12.63834,Float,G216
ElectricEquipment,Level0:Zone34 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
Daylighting:Controls,Level0:Zone34,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone34,X-Coordinate of First Reference Point,63.949,57.5541,70.3439,Float,G219
Daylighting:Controls,Level0:Zone34,Y-Coordinate of First Reference Point,69.57,62.613,76.527,Float,G219
Daylighting:Controls,Level0:Zone34,Z-Coordinate of First Reference Point,4.4,3.96,4.84,Float,G219
Daylighting:Controls,Level0:Zone34,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone34,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone34,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone34,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone34,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone34,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone34,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone34,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone34 Infiltration,Design Flow Rate,0.000455,0.0004095,0.0005005,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone34 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone24,Type,1,1,1,Integer,G634
Zone,Level0:Zone24,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone24,Volume,50.5939,45.53451,55.65329,Float,G635
Zone,Level0:Zone24,Floor Area,14.4554,13.00986,15.90094,Float,G499
People,People Level0:Zone24,Number of People,1.56169946,1.405529514,1.717869406,Float,G500
People,People Level0:Zone24,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone24,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone24 General lighting,Lighting Level,361.385,325.2465,397.5235,Float,G502
Lights,Level0:Zone24 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone24 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone24 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone24 Equipment 1,Design Level,610.5961,549.53649,671.65571,Float,G503
ElectricEquipment,Level0:Zone24 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone24,Peak Flow Rate,9.25E-08,8.32E-08,1.02E-07,Float,G505
Daylighting:Controls,Level0:Zone24,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone24,X-Coordinate of First Reference Point,97.19,87.471,106.909,Float,G219
Daylighting:Controls,Level0:Zone24,Y-Coordinate of First Reference Point,103.032,92.7288,113.3352,Float,G219
Daylighting:Controls,Level0:Zone24,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone24,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone24,Illuminance Setpoint at First Reference Point,500,450,550,Float,G221
Daylighting:Controls,Level0:Zone24,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone24,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone24,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone24,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone24,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone24,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone24 Infiltration,Design Flow Rate,0.003232,0.0029088,0.0035552,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone24 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone53,Type,1,1,1,Integer,G636
Zone,Level0:Zone53,Multiplier,1,1,1.1,Integer,G637
Zone,Level0:Zone53,Volume,1305.2844,1174.75596,1435.81284,Float,G638
Zone,Level0:Zone53,Floor Area,279.3048,251.37432,307.23528,Float,G639
People,People Level0:Zone53,Number of People,32.77176311,29.4945868,36.04893942,Float,G640
People,People Level0:Zone53,Fraction Radiant,0.3,0.27,0.33,Float,G641
People,People Level0:Zone53,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone53 General lighting,Lighting Level,1396.524,1256.8716,1536.1764,Float,G642
Lights,Level0:Zone53 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone53 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone53 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone53 Equipment 1,Design Level,516.7139,465.04251,568.38529,Float,G413
ElectricEquipment,Level0:Zone53 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G414
Daylighting:Controls,Level0:Zone53,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone53,X-Coordinate of First Reference Point,75.62,68.058,83.182,Float,G219
Daylighting:Controls,Level0:Zone53,Y-Coordinate of First Reference Point,65.824,59.2416,72.4064,Float,G219
Daylighting:Controls,Level0:Zone53,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone53,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone53,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level0:Zone53,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone53,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone53,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone53,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone53,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone53,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone53 Infiltration,Design Flow Rate,0.083393,0.0750537,0.0917323,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone53 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone22,Type,1,1,1,Integer,G643
Zone,Level0:Zone22,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone22,Volume,97.2817,87.55353,107.00987,Float,G644
Zone,Level0:Zone22,Floor Area,27.7948,25.01532,30.57428,Float,G499
People,People Level0:Zone22,Number of People,3.0852228,2.77670052,3.39374508,Float,G500
People,People Level0:Zone22,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone22,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone22 General lighting,Lighting Level,555.896,500.3064,611.4856,Float,G502
Lights,Level0:Zone22 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone22 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone22 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone22 Equipment 1,Design Level,327.1448,294.43032,359.85928,Float,G503
ElectricEquipment,Level0:Zone22 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone22,Peak Flow Rate,1.72E-07,1.54E-07,1.89E-07,Float,G505
Daylighting:Controls,Level0:Zone22,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone22,X-Coordinate of First Reference Point,100.2,90.18,110.22,Float,G219
Daylighting:Controls,Level0:Zone22,Y-Coordinate of First Reference Point,100.519,90.4671,110.5709,Float,G219
Daylighting:Controls,Level0:Zone22,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone22,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone22,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone22,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone22,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone22,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone22,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone22,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone22,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone22 Infiltration,Design Flow Rate,0.006215,0.0055935,0.0068365,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone22 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone29,Type,1,1,1,Integer,G645
Zone,Level0:Zone29,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone29,Volume,81.8367,73.65303,90.02037,Float,G646
Zone,Level0:Zone29,Floor Area,23.3819,21.04371,25.72009,Float,G499
People,People Level0:Zone29,Number of People,2.5953909,2.33585181,2.85492999,Float,G500
People,People Level0:Zone29,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone29,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone29 General lighting,Lighting Level,467.638,420.8742,514.4018,Float,G502
Lights,Level0:Zone29 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone29 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone29 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone29 Equipment 1,Design Level,275.205,247.6845,302.7255,Float,G503
ElectricEquipment,Level0:Zone29 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone29,Peak Flow Rate,1.44E-07,1.30E-07,1.59E-07,Float,G505
Daylighting:Controls,Level0:Zone29,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone29,X-Coordinate of First Reference Point,102.502,92.2518,112.7522,Float,G219
Daylighting:Controls,Level0:Zone29,Y-Coordinate of First Reference Point,92.816,83.5344,102.0976,Float,G219
Daylighting:Controls,Level0:Zone29,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone29,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone29,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone29,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone29,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone29,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone29,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone29,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone29,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone29 Infiltration,Design Flow Rate,0.005228,0.0047052,0.0057508,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone29 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone31,Type,1,1,1,Integer,G647
Zone,Level0:Zone31,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone31,Volume,65.1287,58.61583,71.64157,Float,G648
Zone,Level0:Zone31,Floor Area,18.6082,16.74738,20.46902,Float,G499
People,People Level0:Zone31,Number of People,2.0655102,1.85895918,2.27206122,Float,G500
People,People Level0:Zone31,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone31,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone31 General lighting,Lighting Level,372.164,334.9476,409.3804,Float,G502
Lights,Level0:Zone31 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone31 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone31 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone31 Equipment 1,Design Level,219.0185,197.11665,240.92035,Float,G503
ElectricEquipment,Level0:Zone31 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone31,Peak Flow Rate,1.15E-07,1.03E-07,1.26E-07,Float,G565
Daylighting:Controls,Level0:Zone31,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone31,X-Coordinate of First Reference Point,99.202,89.2818,109.1222,Float,G219
Daylighting:Controls,Level0:Zone31,Y-Coordinate of First Reference Point,91.291,82.1619,100.4201,Float,G219
Daylighting:Controls,Level0:Zone31,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone31,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone31,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone31,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone31,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone31,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone31,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone31,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone31,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone31 Infiltration,Design Flow Rate,0.004161,0.0037449,0.0045771,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone31 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone49,Type,1,1,1,Integer,G649
Zone,Level0:Zone49,Multiplier,1,1,1.1,Integer,G538
Zone,Level0:Zone49,Volume,35.5746,32.01714,39.13206,Float,G650
Zone,Level0:Zone49,Floor Area,10.1642,9.14778,11.18062,Float,G540
People,People Level0:Zone49,Number of People,1.192599463,1.073339517,1.31185941,Float,G541
People,People Level0:Zone49,Fraction Radiant,0.3,0.27,0.33,Float,G542
People,People Level0:Zone49,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone49 General lighting,Lighting Level,50.821,45.7389,55.9031,Float,G543
Lights,Level0:Zone49 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone49 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone49 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone49 Equipment 1,Design Level,18.8038,16.92342,20.68418,Float,G216
ElectricEquipment,Level0:Zone49 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G217
Daylighting:Controls,Level0:Zone49,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone49,X-Coordinate of First Reference Point,74.446,67.0014,81.8906,Float,G219
Daylighting:Controls,Level0:Zone49,Y-Coordinate of First Reference Point,59.545,53.5905,65.4995,Float,G219
Daylighting:Controls,Level0:Zone49,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone49,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone49,Illuminance Setpoint at First Reference Point,100,90,110,Float,G221
Daylighting:Controls,Level0:Zone49,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone49,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone49,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone49,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone49,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone49,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone49 Infiltration,Design Flow Rate,0.002273,0.0020457,0.0025003,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone49 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone48,Type,1,1,1,Integer,G651
Zone,Level0:Zone48,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone48,Volume,24.8254,22.34286,27.30794,Float,G652
Zone,Level0:Zone48,Floor Area,7.093,6.3837,7.8023,Float,G499
People,People Level0:Zone48,Number of People,0.797568441,0.717811597,0.877325285,Float,G500
People,People Level0:Zone48,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone48,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone48 General lighting,Lighting Level,70.93,63.837,78.023,Float,G502
Lights,Level0:Zone48 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone48 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone48 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone48 Equipment 1,Design Level,38.8696,34.98264,42.75656,Float,G503
ElectricEquipment,Level0:Zone48 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
Daylighting:Controls,Level0:Zone48,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone48,X-Coordinate of First Reference Point,67.305,60.5745,74.0355,Float,G219
Daylighting:Controls,Level0:Zone48,Y-Coordinate of First Reference Point,65.536,58.9824,72.0896,Float,G219
Daylighting:Controls,Level0:Zone48,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone48,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone48,Illuminance Setpoint at First Reference Point,200,180,220,Float,G221
Daylighting:Controls,Level0:Zone48,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone48,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone48,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone48,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
Daylighting:Controls,Level0:Zone48,Minimum Light Output Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G226
Daylighting:Controls,Level0:Zone48,Probability Lighting will be Reset When Needed in Manual Stepped Control,1,0.9,1,Float,G227
ZoneInfiltration:DesignFlowRate,Level0:Zone48 Infiltration,Design Flow Rate,0.001586,0.0014274,0.0017446,Float,G228
ZoneInfiltration:DesignFlowRate,Level0:Zone48 Infiltration,Constant Term Coefficient,1,0.9,1.1,Float,G229
Zone,Level0:Zone9,Type,1,1,1,Integer,G653
Zone,Level0:Zone9,Multiplier,1,1,1.1,Integer,G497
Zone,Level0:Zone9,Volume,149.4465,134.50185,164.39115,Float,G654
Zone,Level0:Zone9,Floor Area,42.699,38.4291,46.9689,Float,G499
People,People Level0:Zone9,Number of People,4.739589,4.2656301,5.2135479,Float,G500
People,People Level0:Zone9,Fraction Radiant,0.3,0.27,0.33,Float,G501
People,People Level0:Zone9,Carbon Dioxide Generation Rate,3.82E-08,3.44E-08,4.20E-08,Float,G211
Lights,Level0:Zone9 General lighting,Lighting Level,853.98,768.582,939.378,Float,G502
Lights,Level0:Zone9 General lighting,Fraction Radiant,0.42,0.378,0.462,Float,G213
Lights,Level0:Zone9 General lighting,Fraction Visible,0.18,0.162,0.198,Float,G214
Lights,Level0:Zone9 General lighting,Fraction Replaceable,1,0.9,1,Float,G215
ElectricEquipment,Level0:Zone9 Equipment 1,Design Level,502.5672,452.31048,552.82392,Float,G503
ElectricEquipment,Level0:Zone9 Equipment 1,Fraction Radiant,0.2,0.18,0.22,Float,G504
WaterUse:Equipment,DHW Level0:Zone9,Peak Flow Rate,2.64E-07,2.37E-07,2.90E-07,Float,G505
Daylighting:Controls,Level0:Zone9,Total Daylighting Reference Points,1,1,1.1,Integer,G218
Daylighting:Controls,Level0:Zone9,X-Coordinate of First Reference Point,74.747,67.2723,82.2217,Float,G219
Daylighting:Controls,Level0:Zone9,Y-Coordinate of First Reference Point,121.868,109.6812,134.0548,Float,G219
Daylighting:Controls,Level0:Zone9,Z-Coordinate of First Reference Point,4.3,3.87,4.73,Float,G219
Daylighting:Controls,Level0:Zone9,Fraction of Zone Controlled by First Reference Point,1,0.9,1,Float,G220
Daylighting:Controls,Level0:Zone9,Illuminance Setpoint at First Reference Point,400,360,440,Float,G221
Daylighting:Controls,Level0:Zone9,Illuminance Setpoint at Second Reference Point,300,270,330,Float,G222
Daylighting:Controls,Level0:Zone9,Lighting Control Type,3,2.7,3,Integer,G223
Daylighting:Controls,Level0:Zone9,Maximum Allowable Discomfort Glare Index,22,19.8,24.2,Float,G224
Daylighting:Controls,Level0:Zone9,Minimum Input Power Fraction for Continuous Dimming Control,0.1,0.09,0.11,Float,G225
