Class,Object,Field,Default,Minimum,Maximum,Type,Group
DesignSpecification:ZoneAirDistribution,Level1:Zone6,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone6,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone6,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone3,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone3,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone3,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone3,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone3,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone3,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone3,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone2,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone2,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone2,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone2,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone2,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone2,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone2,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone4,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone4,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone4,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone4,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone4,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone4,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone4,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone5,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone5,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone5,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone5,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone5,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone5,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone5,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone10,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone10,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone10,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone10,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone10,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone10,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone10,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone7,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone7,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone7,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone7,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone7,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone7,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone7,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone9,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone9,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone9,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone9,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone9,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone9,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone9,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone15,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone15,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone15,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone15,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone15,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone15,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone15,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1:Zone11,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1:Zone11,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1:Zone11,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1:Zone11,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1:Zone11,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1:Zone11,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1:Zone11,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone1,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone1,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone1,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone1,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone1,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone1,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone1,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone4,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone4,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone4,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone4,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone4,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone4,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone4,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone51,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone51,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone51,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone51,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone51,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone51,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone51,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone39,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone39,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone39,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone39,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone39,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone39,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone39,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone9,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone9,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone9,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone9,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone9,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone9,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone9,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone12,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone12,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone12,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone12,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone12,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone12,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone12,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone7,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone7,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone7,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone7,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone7,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone7,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone7,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone45,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone45,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone45,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone45,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone45,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone45,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone45,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone47,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone47,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone47,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone47,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone47,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone47,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone47,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone44,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone44,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone44,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone44,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone44,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone44,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone44,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone2,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone2,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone2,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone2,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone2,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone2,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone2,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone43,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone43,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone43,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone43,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone43,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone43,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone43,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone37,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone37,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone37,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone37,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone37,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone37,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone37,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone36,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone36,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone36,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone36,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone36,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone36,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone36,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone38,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone38,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone38,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone38,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone38,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone38,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone38,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone35,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone35,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone35,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone35,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone35,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone35,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone35,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone33,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone33,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone33,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone33,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone33,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone33,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone33,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone34,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone34,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone34,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone34,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone34,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone34,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone34,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone3,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone3,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone3,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone3,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone3,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone3,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone3,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone5,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone5,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone5,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone5,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone5,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone5,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone5,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone6,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone6,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone6,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone6,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone6,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone6,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone6,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone8,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone8,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone8,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone8,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone8,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone8,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone8,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone10,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone10,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone10,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone10,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone10,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone10,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone10,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone29,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G816
Sizing:Zone,Level1Z1:Zone29,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G817
Sizing:Zone,Level1Z1:Zone29,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G818
Sizing:Zone,Level1Z1:Zone29,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G819
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone29,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone29,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone29,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone28,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone28,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone28,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone28,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone28,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone28,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone28,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone11,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone11,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone11,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone11,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone11,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone11,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone11,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level1Z1:Zone13,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level1Z1:Zone13,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level1Z1:Zone13,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level1Z1:Zone13,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone13,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level1Z1:Zone13,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level1Z1:Zone13,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone4,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone4,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone4,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone4,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone4,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone4,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone4,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone5,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone5,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone5,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone5,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone5,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone5,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone5,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone10,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone10,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone10,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone10,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone10,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone10,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone10,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone17,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone17,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone17,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone17,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone17,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone17,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone17,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone3,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone3,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone3,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone3,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone3,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone3,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone3,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone15,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone15,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone15,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone15,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone15,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone15,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone15,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone36,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone36,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone36,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone36,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone36,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone36,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone36,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone6,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone6,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone6,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone6,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone6,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone6,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone6,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone12,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone12,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone12,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone12,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone12,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone12,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone12,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone26,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone26,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone26,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone26,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone26,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone26,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone26,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone7,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone7,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone7,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone7,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone7,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone7,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone7,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone1,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone1,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone1,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone1,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone1,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone1,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone1,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone18,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone18,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone18,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone18,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone18,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone18,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone18,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone25,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone25,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone25,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone25,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone25,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone25,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone25,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone29,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone29,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone29,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone29,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone29,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone29,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone29,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone33,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone33,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone33,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone33,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone33,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone33,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone33,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone35,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone35,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone35,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone35,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone35,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone35,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone35,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone38,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone38,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone38,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone38,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone38,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone38,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone38,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone39,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone39,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone39,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone39,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone39,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone39,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone39,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone30,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone30,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone30,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone30,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone30,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone30,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone30,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone37,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone37,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone37,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone37,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone37,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone37,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone37,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level2:Zone34,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level2:Zone34,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level2:Zone34,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level2:Zone34,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level2:Zone34,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level2:Zone34,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level2:Zone34,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone2,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone2,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone2,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone2,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone2,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone2,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone2,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone35,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone35,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone35,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone35,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone35,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone35,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone35,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone28,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone28,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone28,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone28,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone28,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone28,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone28,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone6,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone6,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone6,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone6,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone6,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone6,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone6,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone8,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
