Class,Object,Field,Default,Minimum,Maximum,Type,Group
Sizing:Zone,Level0:Zone8,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone8,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone8,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone8,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone8,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone8,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone18,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone18,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone18,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone18,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone18,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone18,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone18,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone17,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone17,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone17,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone17,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone17,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone17,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone17,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone12,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone12,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone12,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone12,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone12,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone12,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone12,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone14,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone14,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone14,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone14,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone14,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone14,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone14,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone15,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone15,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone15,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone15,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone15,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone15,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone15,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone11,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone11,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone11,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone11,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone11,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone11,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone11,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone13,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone13,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone13,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone13,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone13,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone13,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone13,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone7,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone7,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone7,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone7,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone7,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone7,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone7,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone32,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone32,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone32,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone32,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone32,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone32,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone32,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone1,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone1,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone1,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone1,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone1,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone1,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone1,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone51,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone51,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone51,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone51,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone51,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone51,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone51,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone44,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone44,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone44,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone44,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone44,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone44,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone44,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone33,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone33,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone33,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone33,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone33,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone33,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone33,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone46,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone46,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone46,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone46,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone46,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone46,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone46,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone27,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone27,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone27,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone27,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone27,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone27,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone27,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone20,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone20,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone20,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone20,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone20,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone20,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone20,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone43,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone43,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone43,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone43,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone43,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone43,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone43,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone21,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone21,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone21,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone21,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone21,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone21,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone21,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone45,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone45,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone45,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone45,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone45,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone45,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone45,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone30,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone30,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone30,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone30,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone30,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone30,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone30,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone23,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone23,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone23,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone23,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone23,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone23,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone23,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone4,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone4,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone4,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone4,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone4,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone4,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone4,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone25,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone25,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone25,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone25,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone25,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone25,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone25,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone38,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone38,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone38,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone38,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone38,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone38,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone38,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone26,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone26,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone26,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone26,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone26,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone26,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone26,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone36,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone36,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone36,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone36,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone36,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone36,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone36,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone34,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone34,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone34,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone34,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone34,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone34,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone34,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone24,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone24,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone24,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone24,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone24,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone24,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone24,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone53,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone53,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone53,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone53,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone53,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone53,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone53,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone22,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone22,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone22,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone22,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone22,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone22,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone22,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone29,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone29,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone29,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone29,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone29,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone29,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone29,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone31,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone31,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone31,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone31,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone31,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone31,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone31,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone49,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone49,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone49,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone49,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone49,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone49,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone49,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone48,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone48,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone48,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone48,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone48,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone48,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone48,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0:Zone9,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G809
Sizing:Zone,Level0:Zone9,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G810
Sizing:Zone,Level0:Zone9,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G811
Sizing:Zone,Level0:Zone9,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G812
DesignSpecification:ZoneAirDistribution,Level0:Zone9,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G813
DesignSpecification:ZoneAirDistribution,Level0:Zone9,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G814
DesignSpecification:OutdoorAir,Level0:Zone9,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G815
Sizing:Zone,Level0AddedPart:Zone2,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level0AddedPart:Zone2,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level0AddedPart:Zone2,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level0AddedPart:Zone2,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level0AddedPart:Zone2,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level0AddedPart:Zone2,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level0AddedPart:Zone2,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level0AddedPart:Zone1,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level0AddedPart:Zone1,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level0AddedPart:Zone1,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level0AddedPart:Zone1,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level0AddedPart:Zone1,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level0AddedPart:Zone1,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level0AddedPart:Zone1,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level0AddedPart:Zone3,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level0AddedPart:Zone3,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level0AddedPart:Zone3,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level0AddedPart:Zone3,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level0AddedPart:Zone3,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level0AddedPart:Zone3,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level0AddedPart:Zone3,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone1,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone1,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone1,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone1,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone1,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone1,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone1,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone3,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone3,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone3,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone3,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone3,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone3,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone3,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone5,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone5,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone5,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone5,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone5,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone5,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone5,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone9,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone9,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone9,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone9,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone9,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone9,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone9,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone10,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone10,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone10,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone10,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone10,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone10,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone10,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone11,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone11,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone11,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone11,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone11,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone11,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone11,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone12,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone12,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone12,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone12,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone12,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone12,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone12,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone8,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone8,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone8,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone8,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone8,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone8,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone8,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone7,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone7,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone7,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone7,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone7,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone7,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone7,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone2,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone2,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone2,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone2,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone2,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone2,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone2,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,Level1AddedPart:Zone13,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G820
Sizing:Zone,Level1AddedPart:Zone13,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G821
Sizing:Zone,Level1AddedPart:Zone13,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G822
Sizing:Zone,Level1AddedPart:Zone13,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G823
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone13,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G824
DesignSpecification:ZoneAirDistribution,Level1AddedPart:Zone13,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G825
DesignSpecification:OutdoorAir,Level1AddedPart:Zone13,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G826
Sizing:Zone,ExtensionNE:Zone1,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G827
Sizing:Zone,ExtensionNE:Zone1,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G828
Sizing:Zone,ExtensionNE:Zone1,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G829
Sizing:Zone,ExtensionNE:Zone1,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G830
DesignSpecification:ZoneAirDistribution,ExtensionNE:Zone1,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G831
DesignSpecification:ZoneAirDistribution,ExtensionNE:Zone1,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G832
DesignSpecification:OutdoorAir,ExtensionNE:Zone1,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G833
Sizing:Zone,ExtensionSW:Zone1,Zone Cooling Design Supply Air Temperature,12,10.8,13.2,Float,G834
Sizing:Zone,ExtensionSW:Zone1,Zone Heating Design Supply Air Temperature,35,31.5,38.5,Float,G835
Sizing:Zone,ExtensionSW:Zone1,Zone Cooling Design Supply Air Humidity Ratio,0.0077,0.00693,0.00847,Float,G836
Sizing:Zone,ExtensionSW:Zone1,Zone Heating Design Supply Air Humidity Ratio,0.0156,0.01404,0.01716,Float,G837
DesignSpecification:ZoneAirDistribution,ExtensionSW:Zone1,Zone Air Distribution Effectiveness in Cooling Mode,1,0.9,1.1,Float,G831
DesignSpecification:ZoneAirDistribution,ExtensionSW:Zone1,Zone Air Distribution Effectiveness in Heating Mode,1,0.9,1.1,Float,G832
DesignSpecification:OutdoorAir,ExtensionSW:Zone1,Outdoor Air Flow Air Changes per Hour,0.25,0.225,0.275,Float,G838
Sizing:Parameters,Sizing:Parameters,Heating Sizing Factor,1.25,1.125,1.375,Float,G839
Sizing:Parameters,Sizing:Parameters,Cooling Sizing Factor,1.15,1.035,1.265,Float,G840
Sizing:Parameters,Sizing:Parameters,Timesteps in Averaging Window,2,1.8,2.2,Integer,G841
